// case118: written by ppedit
module pypower
{
    version 2;
    baseMVA 100;
}

//
// bus
//
object pypower.bus
{
    name "pp_bus_1";
    bus_i 1;
    type PV;
    Pd 51 MW;
    Qd 27 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.955 pu.kV;
    Va 10.67 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2";
    bus_i 2;
    type PQ;
    Pd 20 MW;
    Qd 9 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.971 pu.kV;
    Va 11.22 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3";
    bus_i 3;
    type PQ;
    Pd 39 MW;
    Qd 10 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.968 pu.kV;
    Va 11.56 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4";
    bus_i 4;
    type PV;
    Pd 39 MW;
    Qd 12 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.998 pu.kV;
    Va 15.28 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_5";
    bus_i 5;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs -40 MVAr;
    area 1;
    Vm 1.002 pu.kV;
    Va 15.73 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6";
    bus_i 6;
    type PV;
    Pd 52 MW;
    Qd 22 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.99 pu.kV;
    Va 13 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7";
    bus_i 7;
    type PQ;
    Pd 19 MW;
    Qd 2 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.989 pu.kV;
    Va 12.56 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_8";
    bus_i 8;
    type PV;
    Pd 28 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.015 pu.kV;
    Va 20.77 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9";
    bus_i 9;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.043 pu.kV;
    Va 28.02 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_10";
    bus_i 10;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.05 pu.kV;
    Va 35.61 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_11";
    bus_i 11;
    type PQ;
    Pd 70 MW;
    Qd 23 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.985 pu.kV;
    Va 12.72 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_12";
    bus_i 12;
    type PV;
    Pd 47 MW;
    Qd 10 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.99 pu.kV;
    Va 12.2 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_13";
    bus_i 13;
    type PQ;
    Pd 34 MW;
    Qd 16 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.968 pu.kV;
    Va 11.35 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_14";
    bus_i 14;
    type PQ;
    Pd 14 MW;
    Qd 1 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.984 pu.kV;
    Va 11.5 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_15";
    bus_i 15;
    type PV;
    Pd 90 MW;
    Qd 30 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.97 pu.kV;
    Va 11.23 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_16";
    bus_i 16;
    type PQ;
    Pd 25 MW;
    Qd 10 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.984 pu.kV;
    Va 11.91 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_17";
    bus_i 17;
    type PQ;
    Pd 11 MW;
    Qd 3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.995 pu.kV;
    Va 13.74 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_18";
    bus_i 18;
    type PV;
    Pd 60 MW;
    Qd 34 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.973 pu.kV;
    Va 11.53 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_19";
    bus_i 19;
    type PV;
    Pd 45 MW;
    Qd 25 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.963 pu.kV;
    Va 11.05 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_20";
    bus_i 20;
    type PQ;
    Pd 18 MW;
    Qd 3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.958 pu.kV;
    Va 11.93 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_21";
    bus_i 21;
    type PQ;
    Pd 14 MW;
    Qd 8 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.959 pu.kV;
    Va 13.52 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_22";
    bus_i 22;
    type PQ;
    Pd 10 MW;
    Qd 5 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.97 pu.kV;
    Va 16.08 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_23";
    bus_i 23;
    type PQ;
    Pd 7 MW;
    Qd 3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1 pu.kV;
    Va 21 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_24";
    bus_i 24;
    type PV;
    Pd 13 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.992 pu.kV;
    Va 20.89 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_25";
    bus_i 25;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.05 pu.kV;
    Va 27.93 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_26";
    bus_i 26;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.015 pu.kV;
    Va 29.71 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_27";
    bus_i 27;
    type PV;
    Pd 71 MW;
    Qd 13 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.968 pu.kV;
    Va 15.35 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_28";
    bus_i 28;
    type PQ;
    Pd 17 MW;
    Qd 7 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.962 pu.kV;
    Va 13.62 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_29";
    bus_i 29;
    type PQ;
    Pd 24 MW;
    Qd 4 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.963 pu.kV;
    Va 12.63 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_30";
    bus_i 30;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.968 pu.kV;
    Va 18.79 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_31";
    bus_i 31;
    type PV;
    Pd 43 MW;
    Qd 27 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.967 pu.kV;
    Va 12.75 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_32";
    bus_i 32;
    type PV;
    Pd 59 MW;
    Qd 23 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.964 pu.kV;
    Va 14.8 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_33";
    bus_i 33;
    type PQ;
    Pd 23 MW;
    Qd 9 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.972 pu.kV;
    Va 10.63 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_34";
    bus_i 34;
    type PV;
    Pd 59 MW;
    Qd 26 MVAr;
    Gs 0 MW;
    Bs 14 MVAr;
    area 1;
    Vm 0.986 pu.kV;
    Va 11.3 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_35";
    bus_i 35;
    type PQ;
    Pd 33 MW;
    Qd 9 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.981 pu.kV;
    Va 10.87 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_36";
    bus_i 36;
    type PV;
    Pd 31 MW;
    Qd 17 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.98 pu.kV;
    Va 10.87 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_37";
    bus_i 37;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs -25 MVAr;
    area 1;
    Vm 0.992 pu.kV;
    Va 11.77 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_38";
    bus_i 38;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.962 pu.kV;
    Va 16.91 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_39";
    bus_i 39;
    type PQ;
    Pd 27 MW;
    Qd 11 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.97 pu.kV;
    Va 8.41 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_40";
    bus_i 40;
    type PV;
    Pd 66 MW;
    Qd 23 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.97 pu.kV;
    Va 7.35 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_41";
    bus_i 41;
    type PQ;
    Pd 37 MW;
    Qd 10 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.967 pu.kV;
    Va 6.92 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_42";
    bus_i 42;
    type PV;
    Pd 96 MW;
    Qd 23 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.985 pu.kV;
    Va 8.53 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_43";
    bus_i 43;
    type PQ;
    Pd 18 MW;
    Qd 7 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.978 pu.kV;
    Va 11.28 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_44";
    bus_i 44;
    type PQ;
    Pd 16 MW;
    Qd 8 MVAr;
    Gs 0 MW;
    Bs 10 MVAr;
    area 1;
    Vm 0.985 pu.kV;
    Va 13.82 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_45";
    bus_i 45;
    type PQ;
    Pd 53 MW;
    Qd 22 MVAr;
    Gs 0 MW;
    Bs 10 MVAr;
    area 1;
    Vm 0.987 pu.kV;
    Va 15.67 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_46";
    bus_i 46;
    type PV;
    Pd 28 MW;
    Qd 10 MVAr;
    Gs 0 MW;
    Bs 10 MVAr;
    area 1;
    Vm 1.005 pu.kV;
    Va 18.49 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_47";
    bus_i 47;
    type PQ;
    Pd 34 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.017 pu.kV;
    Va 20.73 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_48";
    bus_i 48;
    type PQ;
    Pd 20 MW;
    Qd 11 MVAr;
    Gs 0 MW;
    Bs 15 MVAr;
    area 1;
    Vm 1.021 pu.kV;
    Va 19.93 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_49";
    bus_i 49;
    type PV;
    Pd 87 MW;
    Qd 30 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.025 pu.kV;
    Va 20.94 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_50";
    bus_i 50;
    type PQ;
    Pd 17 MW;
    Qd 4 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.001 pu.kV;
    Va 18.9 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_51";
    bus_i 51;
    type PQ;
    Pd 17 MW;
    Qd 8 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.967 pu.kV;
    Va 16.28 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_52";
    bus_i 52;
    type PQ;
    Pd 18 MW;
    Qd 5 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.957 pu.kV;
    Va 15.32 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_53";
    bus_i 53;
    type PQ;
    Pd 23 MW;
    Qd 11 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.946 pu.kV;
    Va 14.35 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_54";
    bus_i 54;
    type PV;
    Pd 113 MW;
    Qd 32 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.955 pu.kV;
    Va 15.26 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_55";
    bus_i 55;
    type PV;
    Pd 63 MW;
    Qd 22 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.952 pu.kV;
    Va 14.97 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_56";
    bus_i 56;
    type PV;
    Pd 84 MW;
    Qd 18 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.954 pu.kV;
    Va 15.16 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_57";
    bus_i 57;
    type PQ;
    Pd 12 MW;
    Qd 3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.971 pu.kV;
    Va 16.36 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_58";
    bus_i 58;
    type PQ;
    Pd 12 MW;
    Qd 3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.959 pu.kV;
    Va 15.51 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_59";
    bus_i 59;
    type PV;
    Pd 277 MW;
    Qd 113 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.985 pu.kV;
    Va 19.37 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_60";
    bus_i 60;
    type PQ;
    Pd 78 MW;
    Qd 3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.993 pu.kV;
    Va 23.15 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_61";
    bus_i 61;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.995 pu.kV;
    Va 24.04 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_62";
    bus_i 62;
    type PV;
    Pd 77 MW;
    Qd 14 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.998 pu.kV;
    Va 23.43 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_63";
    bus_i 63;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.969 pu.kV;
    Va 22.75 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_64";
    bus_i 64;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.984 pu.kV;
    Va 24.52 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_65";
    bus_i 65;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.005 pu.kV;
    Va 27.65 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_66";
    bus_i 66;
    type PV;
    Pd 39 MW;
    Qd 18 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.05 pu.kV;
    Va 27.48 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_67";
    bus_i 67;
    type PQ;
    Pd 28 MW;
    Qd 7 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.02 pu.kV;
    Va 24.84 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_68";
    bus_i 68;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.003 pu.kV;
    Va 27.55 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_69";
    bus_i 69;
    type REF;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.035 pu.kV;
    Va 30 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_70";
    bus_i 70;
    type PV;
    Pd 66 MW;
    Qd 20 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.984 pu.kV;
    Va 22.58 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_71";
    bus_i 71;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.987 pu.kV;
    Va 22.15 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_72";
    bus_i 72;
    type PV;
    Pd 12 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.98 pu.kV;
    Va 20.98 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_73";
    bus_i 73;
    type PV;
    Pd 6 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.991 pu.kV;
    Va 21.94 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_74";
    bus_i 74;
    type PV;
    Pd 68 MW;
    Qd 27 MVAr;
    Gs 0 MW;
    Bs 12 MVAr;
    area 1;
    Vm 0.958 pu.kV;
    Va 21.64 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_75";
    bus_i 75;
    type PQ;
    Pd 47 MW;
    Qd 11 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.967 pu.kV;
    Va 22.91 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_76";
    bus_i 76;
    type PV;
    Pd 68 MW;
    Qd 36 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.943 pu.kV;
    Va 21.77 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_77";
    bus_i 77;
    type PV;
    Pd 61 MW;
    Qd 28 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.006 pu.kV;
    Va 26.72 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_78";
    bus_i 78;
    type PQ;
    Pd 71 MW;
    Qd 26 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.003 pu.kV;
    Va 26.42 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_79";
    bus_i 79;
    type PQ;
    Pd 39 MW;
    Qd 32 MVAr;
    Gs 0 MW;
    Bs 20 MVAr;
    area 1;
    Vm 1.009 pu.kV;
    Va 26.72 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_80";
    bus_i 80;
    type PV;
    Pd 130 MW;
    Qd 26 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.04 pu.kV;
    Va 28.96 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_81";
    bus_i 81;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.997 pu.kV;
    Va 28.1 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_82";
    bus_i 82;
    type PQ;
    Pd 54 MW;
    Qd 27 MVAr;
    Gs 0 MW;
    Bs 20 MVAr;
    area 1;
    Vm 0.989 pu.kV;
    Va 27.24 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_83";
    bus_i 83;
    type PQ;
    Pd 20 MW;
    Qd 10 MVAr;
    Gs 0 MW;
    Bs 10 MVAr;
    area 1;
    Vm 0.985 pu.kV;
    Va 28.42 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_84";
    bus_i 84;
    type PQ;
    Pd 11 MW;
    Qd 7 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.98 pu.kV;
    Va 30.95 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_85";
    bus_i 85;
    type PV;
    Pd 24 MW;
    Qd 15 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.985 pu.kV;
    Va 32.51 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_86";
    bus_i 86;
    type PQ;
    Pd 21 MW;
    Qd 10 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.987 pu.kV;
    Va 31.14 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_87";
    bus_i 87;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.015 pu.kV;
    Va 31.4 deg;
    baseKV 161 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_88";
    bus_i 88;
    type PQ;
    Pd 48 MW;
    Qd 10 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.987 pu.kV;
    Va 35.64 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_89";
    bus_i 89;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.005 pu.kV;
    Va 39.69 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_90";
    bus_i 90;
    type PV;
    Pd 163 MW;
    Qd 42 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.985 pu.kV;
    Va 33.29 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_91";
    bus_i 91;
    type PV;
    Pd 10 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.98 pu.kV;
    Va 33.31 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_92";
    bus_i 92;
    type PV;
    Pd 65 MW;
    Qd 10 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.993 pu.kV;
    Va 33.8 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_93";
    bus_i 93;
    type PQ;
    Pd 12 MW;
    Qd 7 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.987 pu.kV;
    Va 30.79 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_94";
    bus_i 94;
    type PQ;
    Pd 30 MW;
    Qd 16 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.991 pu.kV;
    Va 28.64 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_95";
    bus_i 95;
    type PQ;
    Pd 42 MW;
    Qd 31 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.981 pu.kV;
    Va 27.67 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_96";
    bus_i 96;
    type PQ;
    Pd 38 MW;
    Qd 15 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.993 pu.kV;
    Va 27.51 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_97";
    bus_i 97;
    type PQ;
    Pd 15 MW;
    Qd 9 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.011 pu.kV;
    Va 27.88 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_98";
    bus_i 98;
    type PQ;
    Pd 34 MW;
    Qd 8 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.024 pu.kV;
    Va 27.4 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_99";
    bus_i 99;
    type PV;
    Pd 42 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.01 pu.kV;
    Va 27.04 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_100";
    bus_i 100;
    type PV;
    Pd 37 MW;
    Qd 18 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.017 pu.kV;
    Va 28.03 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_101";
    bus_i 101;
    type PQ;
    Pd 22 MW;
    Qd 15 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.993 pu.kV;
    Va 29.61 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_102";
    bus_i 102;
    type PQ;
    Pd 5 MW;
    Qd 3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.991 pu.kV;
    Va 32.3 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_103";
    bus_i 103;
    type PV;
    Pd 23 MW;
    Qd 16 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.001 pu.kV;
    Va 24.44 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_104";
    bus_i 104;
    type PV;
    Pd 38 MW;
    Qd 25 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.971 pu.kV;
    Va 21.69 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_105";
    bus_i 105;
    type PV;
    Pd 31 MW;
    Qd 26 MVAr;
    Gs 0 MW;
    Bs 20 MVAr;
    area 1;
    Vm 0.965 pu.kV;
    Va 20.57 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_106";
    bus_i 106;
    type PQ;
    Pd 43 MW;
    Qd 16 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.962 pu.kV;
    Va 20.32 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_107";
    bus_i 107;
    type PV;
    Pd 50 MW;
    Qd 12 MVAr;
    Gs 0 MW;
    Bs 6 MVAr;
    area 1;
    Vm 0.952 pu.kV;
    Va 17.53 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_108";
    bus_i 108;
    type PQ;
    Pd 2 MW;
    Qd 1 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.967 pu.kV;
    Va 19.38 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_109";
    bus_i 109;
    type PQ;
    Pd 8 MW;
    Qd 3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.967 pu.kV;
    Va 18.93 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_110";
    bus_i 110;
    type PV;
    Pd 39 MW;
    Qd 30 MVAr;
    Gs 0 MW;
    Bs 6 MVAr;
    area 1;
    Vm 0.973 pu.kV;
    Va 18.09 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_111";
    bus_i 111;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.98 pu.kV;
    Va 19.74 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_112";
    bus_i 112;
    type PV;
    Pd 68 MW;
    Qd 13 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.975 pu.kV;
    Va 14.99 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_113";
    bus_i 113;
    type PV;
    Pd 6 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.993 pu.kV;
    Va 13.74 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_114";
    bus_i 114;
    type PQ;
    Pd 8 MW;
    Qd 3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.96 pu.kV;
    Va 14.46 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_115";
    bus_i 115;
    type PQ;
    Pd 22 MW;
    Qd 7 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.96 pu.kV;
    Va 14.46 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_116";
    bus_i 116;
    type PV;
    Pd 184 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.005 pu.kV;
    Va 27.12 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_117";
    bus_i 117;
    type PQ;
    Pd 20 MW;
    Qd 8 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.974 pu.kV;
    Va 10.67 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_118";
    bus_i 118;
    type PQ;
    Pd 33 MW;
    Qd 15 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.949 pu.kV;
    Va 21.92 deg;
    baseKV 138 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}

//
// gen
//
object pypower.gen
{
    name "pp_gen_1";
    parent "pp_bus_1";
    bus 1;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 15 MVAr;
    Qmin -5 MVAr;
    Vg 0.955 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_2";
    parent "pp_bus_4";
    bus 4;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 0.998 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_3";
    parent "pp_bus_6";
    bus 6;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 50 MVAr;
    Qmin -13 MVAr;
    Vg 0.99 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_4";
    parent "pp_bus_8";
    bus 8;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 1.015 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_5";
    parent "pp_bus_10";
    bus 10;
    Pg 450 MW;
    Qg 0 MVAr;
    Qmax 200 MVAr;
    Qmin -147 MVAr;
    Vg 1.05 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 550 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_6";
    parent "pp_bus_12";
    bus 12;
    Pg 85 MW;
    Qg 0 MVAr;
    Qmax 120 MVAr;
    Qmin -35 MVAr;
    Vg 0.99 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 185 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_7";
    parent "pp_bus_15";
    bus 15;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 30 MVAr;
    Qmin -10 MVAr;
    Vg 0.97 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_8";
    parent "pp_bus_18";
    bus 18;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 50 MVAr;
    Qmin -16 MVAr;
    Vg 0.973 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_9";
    parent "pp_bus_19";
    bus 19;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 24 MVAr;
    Qmin -8 MVAr;
    Vg 0.962 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_10";
    parent "pp_bus_24";
    bus 24;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 0.992 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_11";
    parent "pp_bus_25";
    bus 25;
    Pg 220 MW;
    Qg 0 MVAr;
    Qmax 140 MVAr;
    Qmin -47 MVAr;
    Vg 1.05 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 320 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_12";
    parent "pp_bus_26";
    bus 26;
    Pg 314 MW;
    Qg 0 MVAr;
    Qmax 1000 MVAr;
    Qmin -1000 MVAr;
    Vg 1.015 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 414 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_13";
    parent "pp_bus_27";
    bus 27;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 0.968 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_14";
    parent "pp_bus_31";
    bus 31;
    Pg 7 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 0.967 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 107 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_15";
    parent "pp_bus_32";
    bus 32;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 42 MVAr;
    Qmin -14 MVAr;
    Vg 0.963 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_16";
    parent "pp_bus_34";
    bus 34;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 24 MVAr;
    Qmin -8 MVAr;
    Vg 0.984 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_17";
    parent "pp_bus_36";
    bus 36;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 24 MVAr;
    Qmin -8 MVAr;
    Vg 0.98 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_18";
    parent "pp_bus_40";
    bus 40;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 0.97 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_19";
    parent "pp_bus_42";
    bus 42;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 0.985 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_20";
    parent "pp_bus_46";
    bus 46;
    Pg 19 MW;
    Qg 0 MVAr;
    Qmax 100 MVAr;
    Qmin -100 MVAr;
    Vg 1.005 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 119 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_21";
    parent "pp_bus_49";
    bus 49;
    Pg 204 MW;
    Qg 0 MVAr;
    Qmax 210 MVAr;
    Qmin -85 MVAr;
    Vg 1.025 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 304 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_22";
    parent "pp_bus_54";
    bus 54;
    Pg 48 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 0.955 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 148 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_23";
    parent "pp_bus_55";
    bus 55;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 23 MVAr;
    Qmin -8 MVAr;
    Vg 0.952 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_24";
    parent "pp_bus_56";
    bus 56;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 15 MVAr;
    Qmin -8 MVAr;
    Vg 0.954 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_25";
    parent "pp_bus_59";
    bus 59;
    Pg 155 MW;
    Qg 0 MVAr;
    Qmax 180 MVAr;
    Qmin -60 MVAr;
    Vg 0.985 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 255 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_26";
    parent "pp_bus_61";
    bus 61;
    Pg 160 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -100 MVAr;
    Vg 0.995 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 260 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_27";
    parent "pp_bus_62";
    bus 62;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 20 MVAr;
    Qmin -20 MVAr;
    Vg 0.998 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_28";
    parent "pp_bus_65";
    bus 65;
    Pg 391 MW;
    Qg 0 MVAr;
    Qmax 200 MVAr;
    Qmin -67 MVAr;
    Vg 1.005 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 491 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_29";
    parent "pp_bus_66";
    bus 66;
    Pg 392 MW;
    Qg 0 MVAr;
    Qmax 200 MVAr;
    Qmin -67 MVAr;
    Vg 1.05 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 492 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_30";
    parent "pp_bus_69";
    bus 69;
    Pg 516.4 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 1.035 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 805.2 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_31";
    parent "pp_bus_70";
    bus 70;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 32 MVAr;
    Qmin -10 MVAr;
    Vg 0.984 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_32";
    parent "pp_bus_72";
    bus 72;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 100 MVAr;
    Qmin -100 MVAr;
    Vg 0.98 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_33";
    parent "pp_bus_73";
    bus 73;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 100 MVAr;
    Qmin -100 MVAr;
    Vg 0.991 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_34";
    parent "pp_bus_74";
    bus 74;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 9 MVAr;
    Qmin -6 MVAr;
    Vg 0.958 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_35";
    parent "pp_bus_76";
    bus 76;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 23 MVAr;
    Qmin -8 MVAr;
    Vg 0.943 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_36";
    parent "pp_bus_77";
    bus 77;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 70 MVAr;
    Qmin -20 MVAr;
    Vg 1.006 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_37";
    parent "pp_bus_80";
    bus 80;
    Pg 477 MW;
    Qg 0 MVAr;
    Qmax 280 MVAr;
    Qmin -165 MVAr;
    Vg 1.04 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 577 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_38";
    parent "pp_bus_85";
    bus 85;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 23 MVAr;
    Qmin -8 MVAr;
    Vg 0.985 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_39";
    parent "pp_bus_87";
    bus 87;
    Pg 4 MW;
    Qg 0 MVAr;
    Qmax 1000 MVAr;
    Qmin -100 MVAr;
    Vg 1.015 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 104 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_40";
    parent "pp_bus_89";
    bus 89;
    Pg 607 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -210 MVAr;
    Vg 1.005 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 707 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_41";
    parent "pp_bus_90";
    bus 90;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 0.985 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_42";
    parent "pp_bus_91";
    bus 91;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 100 MVAr;
    Qmin -100 MVAr;
    Vg 0.98 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_43";
    parent "pp_bus_92";
    bus 92;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 9 MVAr;
    Qmin -3 MVAr;
    Vg 0.99 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_44";
    parent "pp_bus_99";
    bus 99;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 100 MVAr;
    Qmin -100 MVAr;
    Vg 1.01 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_45";
    parent "pp_bus_100";
    bus 100;
    Pg 252 MW;
    Qg 0 MVAr;
    Qmax 155 MVAr;
    Qmin -50 MVAr;
    Vg 1.017 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 352 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_46";
    parent "pp_bus_103";
    bus 103;
    Pg 40 MW;
    Qg 0 MVAr;
    Qmax 40 MVAr;
    Qmin -15 MVAr;
    Vg 1.01 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 140 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_47";
    parent "pp_bus_104";
    bus 104;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 23 MVAr;
    Qmin -8 MVAr;
    Vg 0.971 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_48";
    parent "pp_bus_105";
    bus 105;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 23 MVAr;
    Qmin -8 MVAr;
    Vg 0.965 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_49";
    parent "pp_bus_107";
    bus 107;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 200 MVAr;
    Qmin -200 MVAr;
    Vg 0.952 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_50";
    parent "pp_bus_110";
    bus 110;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 23 MVAr;
    Qmin -8 MVAr;
    Vg 0.973 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_51";
    parent "pp_bus_111";
    bus 111;
    Pg 36 MW;
    Qg 0 MVAr;
    Qmax 1000 MVAr;
    Qmin -100 MVAr;
    Vg 0.98 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 136 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_52";
    parent "pp_bus_112";
    bus 112;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 1000 MVAr;
    Qmin -100 MVAr;
    Vg 0.975 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_53";
    parent "pp_bus_113";
    bus 113;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 200 MVAr;
    Qmin -100 MVAr;
    Vg 0.993 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_54";
    parent "pp_bus_116";
    bus 116;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 1000 MVAr;
    Qmin -1000 MVAr;
    Vg 1.005 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}

//
// branch
//
object pypower.branch
{
    name "pp_branch_1";
    from "pp_bus_1";
    to "pp_bus_2";
    fbus 1;
    tbus 2;
    r 0.0303 pu.Ohm;
    x 0.0999 pu.Ohm;
    b 0.0254 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_2";
    from "pp_bus_1";
    to "pp_bus_3";
    fbus 1;
    tbus 3;
    r 0.0129 pu.Ohm;
    x 0.0424 pu.Ohm;
    b 0.01082 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_3";
    from "pp_bus_4";
    to "pp_bus_5";
    fbus 4;
    tbus 5;
    r 0.00176 pu.Ohm;
    x 0.00798 pu.Ohm;
    b 0.0021 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_4";
    from "pp_bus_3";
    to "pp_bus_5";
    fbus 3;
    tbus 5;
    r 0.0241 pu.Ohm;
    x 0.108 pu.Ohm;
    b 0.0284 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_5";
    from "pp_bus_5";
    to "pp_bus_6";
    fbus 5;
    tbus 6;
    r 0.0119 pu.Ohm;
    x 0.054 pu.Ohm;
    b 0.01426 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_6";
    from "pp_bus_6";
    to "pp_bus_7";
    fbus 6;
    tbus 7;
    r 0.00459 pu.Ohm;
    x 0.0208 pu.Ohm;
    b 0.0055 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_7";
    from "pp_bus_8";
    to "pp_bus_9";
    fbus 8;
    tbus 9;
    r 0.00244 pu.Ohm;
    x 0.0305 pu.Ohm;
    b 1.162 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_8";
    from "pp_bus_8";
    to "pp_bus_5";
    fbus 8;
    tbus 5;
    r 0 pu.Ohm;
    x 0.0267 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.985 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_9";
    from "pp_bus_9";
    to "pp_bus_10";
    fbus 9;
    tbus 10;
    r 0.00258 pu.Ohm;
    x 0.0322 pu.Ohm;
    b 1.23 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_10";
    from "pp_bus_4";
    to "pp_bus_11";
    fbus 4;
    tbus 11;
    r 0.0209 pu.Ohm;
    x 0.0688 pu.Ohm;
    b 0.01748 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_11";
    from "pp_bus_5";
    to "pp_bus_11";
    fbus 5;
    tbus 11;
    r 0.0203 pu.Ohm;
    x 0.0682 pu.Ohm;
    b 0.01738 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_12";
    from "pp_bus_11";
    to "pp_bus_12";
    fbus 11;
    tbus 12;
    r 0.00595 pu.Ohm;
    x 0.0196 pu.Ohm;
    b 0.00502 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_13";
    from "pp_bus_2";
    to "pp_bus_12";
    fbus 2;
    tbus 12;
    r 0.0187 pu.Ohm;
    x 0.0616 pu.Ohm;
    b 0.01572 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_14";
    from "pp_bus_3";
    to "pp_bus_12";
    fbus 3;
    tbus 12;
    r 0.0484 pu.Ohm;
    x 0.16 pu.Ohm;
    b 0.0406 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_15";
    from "pp_bus_7";
    to "pp_bus_12";
    fbus 7;
    tbus 12;
    r 0.00862 pu.Ohm;
    x 0.034 pu.Ohm;
    b 0.00874 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_16";
    from "pp_bus_11";
    to "pp_bus_13";
    fbus 11;
    tbus 13;
    r 0.02225 pu.Ohm;
    x 0.0731 pu.Ohm;
    b 0.01876 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_17";
    from "pp_bus_12";
    to "pp_bus_14";
    fbus 12;
    tbus 14;
    r 0.0215 pu.Ohm;
    x 0.0707 pu.Ohm;
    b 0.01816 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_18";
    from "pp_bus_13";
    to "pp_bus_15";
    fbus 13;
    tbus 15;
    r 0.0744 pu.Ohm;
    x 0.2444 pu.Ohm;
    b 0.06268 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_19";
    from "pp_bus_14";
    to "pp_bus_15";
    fbus 14;
    tbus 15;
    r 0.0595 pu.Ohm;
    x 0.195 pu.Ohm;
    b 0.0502 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_20";
    from "pp_bus_12";
    to "pp_bus_16";
    fbus 12;
    tbus 16;
    r 0.0212 pu.Ohm;
    x 0.0834 pu.Ohm;
    b 0.0214 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_21";
    from "pp_bus_15";
    to "pp_bus_17";
    fbus 15;
    tbus 17;
    r 0.0132 pu.Ohm;
    x 0.0437 pu.Ohm;
    b 0.0444 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_22";
    from "pp_bus_16";
    to "pp_bus_17";
    fbus 16;
    tbus 17;
    r 0.0454 pu.Ohm;
    x 0.1801 pu.Ohm;
    b 0.0466 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_23";
    from "pp_bus_17";
    to "pp_bus_18";
    fbus 17;
    tbus 18;
    r 0.0123 pu.Ohm;
    x 0.0505 pu.Ohm;
    b 0.01298 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_24";
    from "pp_bus_18";
    to "pp_bus_19";
    fbus 18;
    tbus 19;
    r 0.01119 pu.Ohm;
    x 0.0493 pu.Ohm;
    b 0.01142 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_25";
    from "pp_bus_19";
    to "pp_bus_20";
    fbus 19;
    tbus 20;
    r 0.0252 pu.Ohm;
    x 0.117 pu.Ohm;
    b 0.0298 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_26";
    from "pp_bus_15";
    to "pp_bus_19";
    fbus 15;
    tbus 19;
    r 0.012 pu.Ohm;
    x 0.0394 pu.Ohm;
    b 0.0101 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_27";
    from "pp_bus_20";
    to "pp_bus_21";
    fbus 20;
    tbus 21;
    r 0.0183 pu.Ohm;
    x 0.0849 pu.Ohm;
    b 0.0216 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_28";
    from "pp_bus_21";
    to "pp_bus_22";
    fbus 21;
    tbus 22;
    r 0.0209 pu.Ohm;
    x 0.097 pu.Ohm;
    b 0.0246 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_29";
    from "pp_bus_22";
    to "pp_bus_23";
    fbus 22;
    tbus 23;
    r 0.0342 pu.Ohm;
    x 0.159 pu.Ohm;
    b 0.0404 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_30";
    from "pp_bus_23";
    to "pp_bus_24";
    fbus 23;
    tbus 24;
    r 0.0135 pu.Ohm;
    x 0.0492 pu.Ohm;
    b 0.0498 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_31";
    from "pp_bus_23";
    to "pp_bus_25";
    fbus 23;
    tbus 25;
    r 0.0156 pu.Ohm;
    x 0.08 pu.Ohm;
    b 0.0864 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_32";
    from "pp_bus_26";
    to "pp_bus_25";
    fbus 26;
    tbus 25;
    r 0 pu.Ohm;
    x 0.0382 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.96 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_33";
    from "pp_bus_25";
    to "pp_bus_27";
    fbus 25;
    tbus 27;
    r 0.0318 pu.Ohm;
    x 0.163 pu.Ohm;
    b 0.1764 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_34";
    from "pp_bus_27";
    to "pp_bus_28";
    fbus 27;
    tbus 28;
    r 0.01913 pu.Ohm;
    x 0.0855 pu.Ohm;
    b 0.0216 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_35";
    from "pp_bus_28";
    to "pp_bus_29";
    fbus 28;
    tbus 29;
    r 0.0237 pu.Ohm;
    x 0.0943 pu.Ohm;
    b 0.0238 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_36";
    from "pp_bus_30";
    to "pp_bus_17";
    fbus 30;
    tbus 17;
    r 0 pu.Ohm;
    x 0.0388 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.96 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_37";
    from "pp_bus_8";
    to "pp_bus_30";
    fbus 8;
    tbus 30;
    r 0.00431 pu.Ohm;
    x 0.0504 pu.Ohm;
    b 0.514 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_38";
    from "pp_bus_26";
    to "pp_bus_30";
    fbus 26;
    tbus 30;
    r 0.00799 pu.Ohm;
    x 0.086 pu.Ohm;
    b 0.908 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_39";
    from "pp_bus_17";
    to "pp_bus_31";
    fbus 17;
    tbus 31;
    r 0.0474 pu.Ohm;
    x 0.1563 pu.Ohm;
    b 0.0399 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_40";
    from "pp_bus_29";
    to "pp_bus_31";
    fbus 29;
    tbus 31;
    r 0.0108 pu.Ohm;
    x 0.0331 pu.Ohm;
    b 0.0083 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_41";
    from "pp_bus_23";
    to "pp_bus_32";
    fbus 23;
    tbus 32;
    r 0.0317 pu.Ohm;
    x 0.1153 pu.Ohm;
    b 0.1173 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_42";
    from "pp_bus_31";
    to "pp_bus_32";
    fbus 31;
    tbus 32;
    r 0.0298 pu.Ohm;
    x 0.0985 pu.Ohm;
    b 0.0251 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_43";
    from "pp_bus_27";
    to "pp_bus_32";
    fbus 27;
    tbus 32;
    r 0.0229 pu.Ohm;
    x 0.0755 pu.Ohm;
    b 0.01926 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_44";
    from "pp_bus_15";
    to "pp_bus_33";
    fbus 15;
    tbus 33;
    r 0.038 pu.Ohm;
    x 0.1244 pu.Ohm;
    b 0.03194 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_45";
    from "pp_bus_19";
    to "pp_bus_34";
    fbus 19;
    tbus 34;
    r 0.0752 pu.Ohm;
    x 0.247 pu.Ohm;
    b 0.0632 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_46";
    from "pp_bus_35";
    to "pp_bus_36";
    fbus 35;
    tbus 36;
    r 0.00224 pu.Ohm;
    x 0.0102 pu.Ohm;
    b 0.00268 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_47";
    from "pp_bus_35";
    to "pp_bus_37";
    fbus 35;
    tbus 37;
    r 0.011 pu.Ohm;
    x 0.0497 pu.Ohm;
    b 0.01318 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_48";
    from "pp_bus_33";
    to "pp_bus_37";
    fbus 33;
    tbus 37;
    r 0.0415 pu.Ohm;
    x 0.142 pu.Ohm;
    b 0.0366 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_49";
    from "pp_bus_34";
    to "pp_bus_36";
    fbus 34;
    tbus 36;
    r 0.00871 pu.Ohm;
    x 0.0268 pu.Ohm;
    b 0.00568 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_50";
    from "pp_bus_34";
    to "pp_bus_37";
    fbus 34;
    tbus 37;
    r 0.00256 pu.Ohm;
    x 0.0094 pu.Ohm;
    b 0.00984 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_51";
    from "pp_bus_38";
    to "pp_bus_37";
    fbus 38;
    tbus 37;
    r 0 pu.Ohm;
    x 0.0375 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.935 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_52";
    from "pp_bus_37";
    to "pp_bus_39";
    fbus 37;
    tbus 39;
    r 0.0321 pu.Ohm;
    x 0.106 pu.Ohm;
    b 0.027 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_53";
    from "pp_bus_37";
    to "pp_bus_40";
    fbus 37;
    tbus 40;
    r 0.0593 pu.Ohm;
    x 0.168 pu.Ohm;
    b 0.042 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_54";
    from "pp_bus_30";
    to "pp_bus_38";
    fbus 30;
    tbus 38;
    r 0.00464 pu.Ohm;
    x 0.054 pu.Ohm;
    b 0.422 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_55";
    from "pp_bus_39";
    to "pp_bus_40";
    fbus 39;
    tbus 40;
    r 0.0184 pu.Ohm;
    x 0.0605 pu.Ohm;
    b 0.01552 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_56";
    from "pp_bus_40";
    to "pp_bus_41";
    fbus 40;
    tbus 41;
    r 0.0145 pu.Ohm;
    x 0.0487 pu.Ohm;
    b 0.01222 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_57";
    from "pp_bus_40";
    to "pp_bus_42";
    fbus 40;
    tbus 42;
    r 0.0555 pu.Ohm;
    x 0.183 pu.Ohm;
    b 0.0466 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_58";
    from "pp_bus_41";
    to "pp_bus_42";
    fbus 41;
    tbus 42;
    r 0.041 pu.Ohm;
    x 0.135 pu.Ohm;
    b 0.0344 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_59";
    from "pp_bus_43";
    to "pp_bus_44";
    fbus 43;
    tbus 44;
    r 0.0608 pu.Ohm;
    x 0.2454 pu.Ohm;
    b 0.06068 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_60";
    from "pp_bus_34";
    to "pp_bus_43";
    fbus 34;
    tbus 43;
    r 0.0413 pu.Ohm;
    x 0.1681 pu.Ohm;
    b 0.04226 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_61";
    from "pp_bus_44";
    to "pp_bus_45";
    fbus 44;
    tbus 45;
    r 0.0224 pu.Ohm;
    x 0.0901 pu.Ohm;
    b 0.0224 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_62";
    from "pp_bus_45";
    to "pp_bus_46";
    fbus 45;
    tbus 46;
    r 0.04 pu.Ohm;
    x 0.1356 pu.Ohm;
    b 0.0332 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_63";
    from "pp_bus_46";
    to "pp_bus_47";
    fbus 46;
    tbus 47;
    r 0.038 pu.Ohm;
    x 0.127 pu.Ohm;
    b 0.0316 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_64";
    from "pp_bus_46";
    to "pp_bus_48";
    fbus 46;
    tbus 48;
    r 0.0601 pu.Ohm;
    x 0.189 pu.Ohm;
    b 0.0472 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_65";
    from "pp_bus_47";
    to "pp_bus_49";
    fbus 47;
    tbus 49;
    r 0.0191 pu.Ohm;
    x 0.0625 pu.Ohm;
    b 0.01604 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_66";
    from "pp_bus_42";
    to "pp_bus_49";
    fbus 42;
    tbus 49;
    r 0.0715 pu.Ohm;
    x 0.323 pu.Ohm;
    b 0.086 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_67";
    from "pp_bus_42";
    to "pp_bus_49";
    fbus 42;
    tbus 49;
    r 0.0715 pu.Ohm;
    x 0.323 pu.Ohm;
    b 0.086 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_68";
    from "pp_bus_45";
    to "pp_bus_49";
    fbus 45;
    tbus 49;
    r 0.0684 pu.Ohm;
    x 0.186 pu.Ohm;
    b 0.0444 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_69";
    from "pp_bus_48";
    to "pp_bus_49";
    fbus 48;
    tbus 49;
    r 0.0179 pu.Ohm;
    x 0.0505 pu.Ohm;
    b 0.01258 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_70";
    from "pp_bus_49";
    to "pp_bus_50";
    fbus 49;
    tbus 50;
    r 0.0267 pu.Ohm;
    x 0.0752 pu.Ohm;
    b 0.01874 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_71";
    from "pp_bus_49";
    to "pp_bus_51";
    fbus 49;
    tbus 51;
    r 0.0486 pu.Ohm;
    x 0.137 pu.Ohm;
    b 0.0342 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_72";
    from "pp_bus_51";
    to "pp_bus_52";
    fbus 51;
    tbus 52;
    r 0.0203 pu.Ohm;
    x 0.0588 pu.Ohm;
    b 0.01396 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_73";
    from "pp_bus_52";
    to "pp_bus_53";
    fbus 52;
    tbus 53;
    r 0.0405 pu.Ohm;
    x 0.1635 pu.Ohm;
    b 0.04058 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_74";
    from "pp_bus_53";
    to "pp_bus_54";
    fbus 53;
    tbus 54;
    r 0.0263 pu.Ohm;
    x 0.122 pu.Ohm;
    b 0.031 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_75";
    from "pp_bus_49";
    to "pp_bus_54";
    fbus 49;
    tbus 54;
    r 0.073 pu.Ohm;
    x 0.289 pu.Ohm;
    b 0.0738 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_76";
    from "pp_bus_49";
    to "pp_bus_54";
    fbus 49;
    tbus 54;
    r 0.0869 pu.Ohm;
    x 0.291 pu.Ohm;
    b 0.073 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_77";
    from "pp_bus_54";
    to "pp_bus_55";
    fbus 54;
    tbus 55;
    r 0.0169 pu.Ohm;
    x 0.0707 pu.Ohm;
    b 0.0202 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_78";
    from "pp_bus_54";
    to "pp_bus_56";
    fbus 54;
    tbus 56;
    r 0.00275 pu.Ohm;
    x 0.00955 pu.Ohm;
    b 0.00732 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_79";
    from "pp_bus_55";
    to "pp_bus_56";
    fbus 55;
    tbus 56;
    r 0.00488 pu.Ohm;
    x 0.0151 pu.Ohm;
    b 0.00374 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_80";
    from "pp_bus_56";
    to "pp_bus_57";
    fbus 56;
    tbus 57;
    r 0.0343 pu.Ohm;
    x 0.0966 pu.Ohm;
    b 0.0242 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_81";
    from "pp_bus_50";
    to "pp_bus_57";
    fbus 50;
    tbus 57;
    r 0.0474 pu.Ohm;
    x 0.134 pu.Ohm;
    b 0.0332 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_82";
    from "pp_bus_56";
    to "pp_bus_58";
    fbus 56;
    tbus 58;
    r 0.0343 pu.Ohm;
    x 0.0966 pu.Ohm;
    b 0.0242 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_83";
    from "pp_bus_51";
    to "pp_bus_58";
    fbus 51;
    tbus 58;
    r 0.0255 pu.Ohm;
    x 0.0719 pu.Ohm;
    b 0.01788 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_84";
    from "pp_bus_54";
    to "pp_bus_59";
    fbus 54;
    tbus 59;
    r 0.0503 pu.Ohm;
    x 0.2293 pu.Ohm;
    b 0.0598 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_85";
    from "pp_bus_56";
    to "pp_bus_59";
    fbus 56;
    tbus 59;
    r 0.0825 pu.Ohm;
    x 0.251 pu.Ohm;
    b 0.0569 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_86";
    from "pp_bus_56";
    to "pp_bus_59";
    fbus 56;
    tbus 59;
    r 0.0803 pu.Ohm;
    x 0.239 pu.Ohm;
    b 0.0536 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_87";
    from "pp_bus_55";
    to "pp_bus_59";
    fbus 55;
    tbus 59;
    r 0.04739 pu.Ohm;
    x 0.2158 pu.Ohm;
    b 0.05646 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_88";
    from "pp_bus_59";
    to "pp_bus_60";
    fbus 59;
    tbus 60;
    r 0.0317 pu.Ohm;
    x 0.145 pu.Ohm;
    b 0.0376 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_89";
    from "pp_bus_59";
    to "pp_bus_61";
    fbus 59;
    tbus 61;
    r 0.0328 pu.Ohm;
    x 0.15 pu.Ohm;
    b 0.0388 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_90";
    from "pp_bus_60";
    to "pp_bus_61";
    fbus 60;
    tbus 61;
    r 0.00264 pu.Ohm;
    x 0.0135 pu.Ohm;
    b 0.01456 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_91";
    from "pp_bus_60";
    to "pp_bus_62";
    fbus 60;
    tbus 62;
    r 0.0123 pu.Ohm;
    x 0.0561 pu.Ohm;
    b 0.01468 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_92";
    from "pp_bus_61";
    to "pp_bus_62";
    fbus 61;
    tbus 62;
    r 0.00824 pu.Ohm;
    x 0.0376 pu.Ohm;
    b 0.0098 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_93";
    from "pp_bus_63";
    to "pp_bus_59";
    fbus 63;
    tbus 59;
    r 0 pu.Ohm;
    x 0.0386 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.96 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_94";
    from "pp_bus_63";
    to "pp_bus_64";
    fbus 63;
    tbus 64;
    r 0.00172 pu.Ohm;
    x 0.02 pu.Ohm;
    b 0.216 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_95";
    from "pp_bus_64";
    to "pp_bus_61";
    fbus 64;
    tbus 61;
    r 0 pu.Ohm;
    x 0.0268 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.985 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_96";
    from "pp_bus_38";
    to "pp_bus_65";
    fbus 38;
    tbus 65;
    r 0.00901 pu.Ohm;
    x 0.0986 pu.Ohm;
    b 1.046 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_97";
    from "pp_bus_64";
    to "pp_bus_65";
    fbus 64;
    tbus 65;
    r 0.00269 pu.Ohm;
    x 0.0302 pu.Ohm;
    b 0.38 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_98";
    from "pp_bus_49";
    to "pp_bus_66";
    fbus 49;
    tbus 66;
    r 0.018 pu.Ohm;
    x 0.0919 pu.Ohm;
    b 0.0248 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_99";
    from "pp_bus_49";
    to "pp_bus_66";
    fbus 49;
    tbus 66;
    r 0.018 pu.Ohm;
    x 0.0919 pu.Ohm;
    b 0.0248 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_100";
    from "pp_bus_62";
    to "pp_bus_66";
    fbus 62;
    tbus 66;
    r 0.0482 pu.Ohm;
    x 0.218 pu.Ohm;
    b 0.0578 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_101";
    from "pp_bus_62";
    to "pp_bus_67";
    fbus 62;
    tbus 67;
    r 0.0258 pu.Ohm;
    x 0.117 pu.Ohm;
    b 0.031 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_102";
    from "pp_bus_65";
    to "pp_bus_66";
    fbus 65;
    tbus 66;
    r 0 pu.Ohm;
    x 0.037 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.935 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_103";
    from "pp_bus_66";
    to "pp_bus_67";
    fbus 66;
    tbus 67;
    r 0.0224 pu.Ohm;
    x 0.1015 pu.Ohm;
    b 0.02682 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_104";
    from "pp_bus_65";
    to "pp_bus_68";
    fbus 65;
    tbus 68;
    r 0.00138 pu.Ohm;
    x 0.016 pu.Ohm;
    b 0.638 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_105";
    from "pp_bus_47";
    to "pp_bus_69";
    fbus 47;
    tbus 69;
    r 0.0844 pu.Ohm;
    x 0.2778 pu.Ohm;
    b 0.07092 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_106";
    from "pp_bus_49";
    to "pp_bus_69";
    fbus 49;
    tbus 69;
    r 0.0985 pu.Ohm;
    x 0.324 pu.Ohm;
    b 0.0828 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_107";
    from "pp_bus_68";
    to "pp_bus_69";
    fbus 68;
    tbus 69;
    r 0 pu.Ohm;
    x 0.037 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.935 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_108";
    from "pp_bus_69";
    to "pp_bus_70";
    fbus 69;
    tbus 70;
    r 0.03 pu.Ohm;
    x 0.127 pu.Ohm;
    b 0.122 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_109";
    from "pp_bus_24";
    to "pp_bus_70";
    fbus 24;
    tbus 70;
    r 0.00221 pu.Ohm;
    x 0.4115 pu.Ohm;
    b 0.10198 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_110";
    from "pp_bus_70";
    to "pp_bus_71";
    fbus 70;
    tbus 71;
    r 0.00882 pu.Ohm;
    x 0.0355 pu.Ohm;
    b 0.00878 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_111";
    from "pp_bus_24";
    to "pp_bus_72";
    fbus 24;
    tbus 72;
    r 0.0488 pu.Ohm;
    x 0.196 pu.Ohm;
    b 0.0488 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_112";
    from "pp_bus_71";
    to "pp_bus_72";
    fbus 71;
    tbus 72;
    r 0.0446 pu.Ohm;
    x 0.18 pu.Ohm;
    b 0.04444 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_113";
    from "pp_bus_71";
    to "pp_bus_73";
    fbus 71;
    tbus 73;
    r 0.00866 pu.Ohm;
    x 0.0454 pu.Ohm;
    b 0.01178 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_114";
    from "pp_bus_70";
    to "pp_bus_74";
    fbus 70;
    tbus 74;
    r 0.0401 pu.Ohm;
    x 0.1323 pu.Ohm;
    b 0.03368 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_115";
    from "pp_bus_70";
    to "pp_bus_75";
    fbus 70;
    tbus 75;
    r 0.0428 pu.Ohm;
    x 0.141 pu.Ohm;
    b 0.036 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_116";
    from "pp_bus_69";
    to "pp_bus_75";
    fbus 69;
    tbus 75;
    r 0.0405 pu.Ohm;
    x 0.122 pu.Ohm;
    b 0.124 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_117";
    from "pp_bus_74";
    to "pp_bus_75";
    fbus 74;
    tbus 75;
    r 0.0123 pu.Ohm;
    x 0.0406 pu.Ohm;
    b 0.01034 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_118";
    from "pp_bus_76";
    to "pp_bus_77";
    fbus 76;
    tbus 77;
    r 0.0444 pu.Ohm;
    x 0.148 pu.Ohm;
    b 0.0368 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_119";
    from "pp_bus_69";
    to "pp_bus_77";
    fbus 69;
    tbus 77;
    r 0.0309 pu.Ohm;
    x 0.101 pu.Ohm;
    b 0.1038 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_120";
    from "pp_bus_75";
    to "pp_bus_77";
    fbus 75;
    tbus 77;
    r 0.0601 pu.Ohm;
    x 0.1999 pu.Ohm;
    b 0.04978 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_121";
    from "pp_bus_77";
    to "pp_bus_78";
    fbus 77;
    tbus 78;
    r 0.00376 pu.Ohm;
    x 0.0124 pu.Ohm;
    b 0.01264 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_122";
    from "pp_bus_78";
    to "pp_bus_79";
    fbus 78;
    tbus 79;
    r 0.00546 pu.Ohm;
    x 0.0244 pu.Ohm;
    b 0.00648 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_123";
    from "pp_bus_77";
    to "pp_bus_80";
    fbus 77;
    tbus 80;
    r 0.017 pu.Ohm;
    x 0.0485 pu.Ohm;
    b 0.0472 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_124";
    from "pp_bus_77";
    to "pp_bus_80";
    fbus 77;
    tbus 80;
    r 0.0294 pu.Ohm;
    x 0.105 pu.Ohm;
    b 0.0228 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_125";
    from "pp_bus_79";
    to "pp_bus_80";
    fbus 79;
    tbus 80;
    r 0.0156 pu.Ohm;
    x 0.0704 pu.Ohm;
    b 0.0187 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_126";
    from "pp_bus_68";
    to "pp_bus_81";
    fbus 68;
    tbus 81;
    r 0.00175 pu.Ohm;
    x 0.0202 pu.Ohm;
    b 0.808 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_127";
    from "pp_bus_81";
    to "pp_bus_80";
    fbus 81;
    tbus 80;
    r 0 pu.Ohm;
    x 0.037 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.935 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_128";
    from "pp_bus_77";
    to "pp_bus_82";
    fbus 77;
    tbus 82;
    r 0.0298 pu.Ohm;
    x 0.0853 pu.Ohm;
    b 0.08174 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_129";
    from "pp_bus_82";
    to "pp_bus_83";
    fbus 82;
    tbus 83;
    r 0.0112 pu.Ohm;
    x 0.03665 pu.Ohm;
    b 0.03796 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_130";
    from "pp_bus_83";
    to "pp_bus_84";
    fbus 83;
    tbus 84;
    r 0.0625 pu.Ohm;
    x 0.132 pu.Ohm;
    b 0.0258 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_131";
    from "pp_bus_83";
    to "pp_bus_85";
    fbus 83;
    tbus 85;
    r 0.043 pu.Ohm;
    x 0.148 pu.Ohm;
    b 0.0348 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_132";
    from "pp_bus_84";
    to "pp_bus_85";
    fbus 84;
    tbus 85;
    r 0.0302 pu.Ohm;
    x 0.0641 pu.Ohm;
    b 0.01234 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_133";
    from "pp_bus_85";
    to "pp_bus_86";
    fbus 85;
    tbus 86;
    r 0.035 pu.Ohm;
    x 0.123 pu.Ohm;
    b 0.0276 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_134";
    from "pp_bus_86";
    to "pp_bus_87";
    fbus 86;
    tbus 87;
    r 0.02828 pu.Ohm;
    x 0.2074 pu.Ohm;
    b 0.0445 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_135";
    from "pp_bus_85";
    to "pp_bus_88";
    fbus 85;
    tbus 88;
    r 0.02 pu.Ohm;
    x 0.102 pu.Ohm;
    b 0.0276 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_136";
    from "pp_bus_85";
    to "pp_bus_89";
    fbus 85;
    tbus 89;
    r 0.0239 pu.Ohm;
    x 0.173 pu.Ohm;
    b 0.047 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_137";
    from "pp_bus_88";
    to "pp_bus_89";
    fbus 88;
    tbus 89;
    r 0.0139 pu.Ohm;
    x 0.0712 pu.Ohm;
    b 0.01934 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_138";
    from "pp_bus_89";
    to "pp_bus_90";
    fbus 89;
    tbus 90;
    r 0.0518 pu.Ohm;
    x 0.188 pu.Ohm;
    b 0.0528 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_139";
    from "pp_bus_89";
    to "pp_bus_90";
    fbus 89;
    tbus 90;
    r 0.0238 pu.Ohm;
    x 0.0997 pu.Ohm;
    b 0.106 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_140";
    from "pp_bus_90";
    to "pp_bus_91";
    fbus 90;
    tbus 91;
    r 0.0254 pu.Ohm;
    x 0.0836 pu.Ohm;
    b 0.0214 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_141";
    from "pp_bus_89";
    to "pp_bus_92";
    fbus 89;
    tbus 92;
    r 0.0099 pu.Ohm;
    x 0.0505 pu.Ohm;
    b 0.0548 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_142";
    from "pp_bus_89";
    to "pp_bus_92";
    fbus 89;
    tbus 92;
    r 0.0393 pu.Ohm;
    x 0.1581 pu.Ohm;
    b 0.0414 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_143";
    from "pp_bus_91";
    to "pp_bus_92";
    fbus 91;
    tbus 92;
    r 0.0387 pu.Ohm;
    x 0.1272 pu.Ohm;
    b 0.03268 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_144";
    from "pp_bus_92";
    to "pp_bus_93";
    fbus 92;
    tbus 93;
    r 0.0258 pu.Ohm;
    x 0.0848 pu.Ohm;
    b 0.0218 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_145";
    from "pp_bus_92";
    to "pp_bus_94";
    fbus 92;
    tbus 94;
    r 0.0481 pu.Ohm;
    x 0.158 pu.Ohm;
    b 0.0406 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_146";
    from "pp_bus_93";
    to "pp_bus_94";
    fbus 93;
    tbus 94;
    r 0.0223 pu.Ohm;
    x 0.0732 pu.Ohm;
    b 0.01876 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_147";
    from "pp_bus_94";
    to "pp_bus_95";
    fbus 94;
    tbus 95;
    r 0.0132 pu.Ohm;
    x 0.0434 pu.Ohm;
    b 0.0111 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_148";
    from "pp_bus_80";
    to "pp_bus_96";
    fbus 80;
    tbus 96;
    r 0.0356 pu.Ohm;
    x 0.182 pu.Ohm;
    b 0.0494 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_149";
    from "pp_bus_82";
    to "pp_bus_96";
    fbus 82;
    tbus 96;
    r 0.0162 pu.Ohm;
    x 0.053 pu.Ohm;
    b 0.0544 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_150";
    from "pp_bus_94";
    to "pp_bus_96";
    fbus 94;
    tbus 96;
    r 0.0269 pu.Ohm;
    x 0.0869 pu.Ohm;
    b 0.023 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_151";
    from "pp_bus_80";
    to "pp_bus_97";
    fbus 80;
    tbus 97;
    r 0.0183 pu.Ohm;
    x 0.0934 pu.Ohm;
    b 0.0254 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_152";
    from "pp_bus_80";
    to "pp_bus_98";
    fbus 80;
    tbus 98;
    r 0.0238 pu.Ohm;
    x 0.108 pu.Ohm;
    b 0.0286 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_153";
    from "pp_bus_80";
    to "pp_bus_99";
    fbus 80;
    tbus 99;
    r 0.0454 pu.Ohm;
    x 0.206 pu.Ohm;
    b 0.0546 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_154";
    from "pp_bus_92";
    to "pp_bus_100";
    fbus 92;
    tbus 100;
    r 0.0648 pu.Ohm;
    x 0.295 pu.Ohm;
    b 0.0472 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_155";
    from "pp_bus_94";
    to "pp_bus_100";
    fbus 94;
    tbus 100;
    r 0.0178 pu.Ohm;
    x 0.058 pu.Ohm;
    b 0.0604 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_156";
    from "pp_bus_95";
    to "pp_bus_96";
    fbus 95;
    tbus 96;
    r 0.0171 pu.Ohm;
    x 0.0547 pu.Ohm;
    b 0.01474 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_157";
    from "pp_bus_96";
    to "pp_bus_97";
    fbus 96;
    tbus 97;
    r 0.0173 pu.Ohm;
    x 0.0885 pu.Ohm;
    b 0.024 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_158";
    from "pp_bus_98";
    to "pp_bus_100";
    fbus 98;
    tbus 100;
    r 0.0397 pu.Ohm;
    x 0.179 pu.Ohm;
    b 0.0476 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_159";
    from "pp_bus_99";
    to "pp_bus_100";
    fbus 99;
    tbus 100;
    r 0.018 pu.Ohm;
    x 0.0813 pu.Ohm;
    b 0.0216 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_160";
    from "pp_bus_100";
    to "pp_bus_101";
    fbus 100;
    tbus 101;
    r 0.0277 pu.Ohm;
    x 0.1262 pu.Ohm;
    b 0.0328 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_161";
    from "pp_bus_92";
    to "pp_bus_102";
    fbus 92;
    tbus 102;
    r 0.0123 pu.Ohm;
    x 0.0559 pu.Ohm;
    b 0.01464 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_162";
    from "pp_bus_101";
    to "pp_bus_102";
    fbus 101;
    tbus 102;
    r 0.0246 pu.Ohm;
    x 0.112 pu.Ohm;
    b 0.0294 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_163";
    from "pp_bus_100";
    to "pp_bus_103";
    fbus 100;
    tbus 103;
    r 0.016 pu.Ohm;
    x 0.0525 pu.Ohm;
    b 0.0536 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_164";
    from "pp_bus_100";
    to "pp_bus_104";
    fbus 100;
    tbus 104;
    r 0.0451 pu.Ohm;
    x 0.204 pu.Ohm;
    b 0.0541 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_165";
    from "pp_bus_103";
    to "pp_bus_104";
    fbus 103;
    tbus 104;
    r 0.0466 pu.Ohm;
    x 0.1584 pu.Ohm;
    b 0.0407 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_166";
    from "pp_bus_103";
    to "pp_bus_105";
    fbus 103;
    tbus 105;
    r 0.0535 pu.Ohm;
    x 0.1625 pu.Ohm;
    b 0.0408 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_167";
    from "pp_bus_100";
    to "pp_bus_106";
    fbus 100;
    tbus 106;
    r 0.0605 pu.Ohm;
    x 0.229 pu.Ohm;
    b 0.062 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_168";
    from "pp_bus_104";
    to "pp_bus_105";
    fbus 104;
    tbus 105;
    r 0.00994 pu.Ohm;
    x 0.0378 pu.Ohm;
    b 0.00986 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_169";
    from "pp_bus_105";
    to "pp_bus_106";
    fbus 105;
    tbus 106;
    r 0.014 pu.Ohm;
    x 0.0547 pu.Ohm;
    b 0.01434 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_170";
    from "pp_bus_105";
    to "pp_bus_107";
    fbus 105;
    tbus 107;
    r 0.053 pu.Ohm;
    x 0.183 pu.Ohm;
    b 0.0472 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_171";
    from "pp_bus_105";
    to "pp_bus_108";
    fbus 105;
    tbus 108;
    r 0.0261 pu.Ohm;
    x 0.0703 pu.Ohm;
    b 0.01844 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_172";
    from "pp_bus_106";
    to "pp_bus_107";
    fbus 106;
    tbus 107;
    r 0.053 pu.Ohm;
    x 0.183 pu.Ohm;
    b 0.0472 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_173";
    from "pp_bus_108";
    to "pp_bus_109";
    fbus 108;
    tbus 109;
    r 0.0105 pu.Ohm;
    x 0.0288 pu.Ohm;
    b 0.0076 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_174";
    from "pp_bus_103";
    to "pp_bus_110";
    fbus 103;
    tbus 110;
    r 0.03906 pu.Ohm;
    x 0.1813 pu.Ohm;
    b 0.0461 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_175";
    from "pp_bus_109";
    to "pp_bus_110";
    fbus 109;
    tbus 110;
    r 0.0278 pu.Ohm;
    x 0.0762 pu.Ohm;
    b 0.0202 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_176";
    from "pp_bus_110";
    to "pp_bus_111";
    fbus 110;
    tbus 111;
    r 0.022 pu.Ohm;
    x 0.0755 pu.Ohm;
    b 0.02 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_177";
    from "pp_bus_110";
    to "pp_bus_112";
    fbus 110;
    tbus 112;
    r 0.0247 pu.Ohm;
    x 0.064 pu.Ohm;
    b 0.062 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_178";
    from "pp_bus_17";
    to "pp_bus_113";
    fbus 17;
    tbus 113;
    r 0.00913 pu.Ohm;
    x 0.0301 pu.Ohm;
    b 0.00768 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_179";
    from "pp_bus_32";
    to "pp_bus_113";
    fbus 32;
    tbus 113;
    r 0.0615 pu.Ohm;
    x 0.203 pu.Ohm;
    b 0.0518 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_180";
    from "pp_bus_32";
    to "pp_bus_114";
    fbus 32;
    tbus 114;
    r 0.0135 pu.Ohm;
    x 0.0612 pu.Ohm;
    b 0.01628 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_181";
    from "pp_bus_27";
    to "pp_bus_115";
    fbus 27;
    tbus 115;
    r 0.0164 pu.Ohm;
    x 0.0741 pu.Ohm;
    b 0.01972 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_182";
    from "pp_bus_114";
    to "pp_bus_115";
    fbus 114;
    tbus 115;
    r 0.0023 pu.Ohm;
    x 0.0104 pu.Ohm;
    b 0.00276 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_183";
    from "pp_bus_68";
    to "pp_bus_116";
    fbus 68;
    tbus 116;
    r 0.00034 pu.Ohm;
    x 0.00405 pu.Ohm;
    b 0.164 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_184";
    from "pp_bus_12";
    to "pp_bus_117";
    fbus 12;
    tbus 117;
    r 0.0329 pu.Ohm;
    x 0.14 pu.Ohm;
    b 0.0358 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_185";
    from "pp_bus_75";
    to "pp_bus_118";
    fbus 75;
    tbus 118;
    r 0.0145 pu.Ohm;
    x 0.0481 pu.Ohm;
    b 0.01198 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_186";
    from "pp_bus_76";
    to "pp_bus_118";
    fbus 76;
    tbus 118;
    r 0.0164 pu.Ohm;
    x 0.0544 pu.Ohm;
    b 0.01356 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}

//
// gencost
//
object pypower.gencost
{
    name "pp_gencost_1";
    parent "pp_gen_1";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_2";
    parent "pp_gen_2";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_3";
    parent "pp_gen_3";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_4";
    parent "pp_gen_4";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_5";
    parent "pp_gen_5";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0222222,20,0";
}
object pypower.gencost
{
    name "pp_gencost_6";
    parent "pp_gen_6";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.117647,20,0";
}
object pypower.gencost
{
    name "pp_gencost_7";
    parent "pp_gen_7";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_8";
    parent "pp_gen_8";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_9";
    parent "pp_gen_9";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_10";
    parent "pp_gen_10";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_11";
    parent "pp_gen_11";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0454545,20,0";
}
object pypower.gencost
{
    name "pp_gencost_12";
    parent "pp_gen_12";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0318471,20,0";
}
object pypower.gencost
{
    name "pp_gencost_13";
    parent "pp_gen_13";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_14";
    parent "pp_gen_14";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "1.42857,20,0";
}
object pypower.gencost
{
    name "pp_gencost_15";
    parent "pp_gen_15";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_16";
    parent "pp_gen_16";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_17";
    parent "pp_gen_17";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_18";
    parent "pp_gen_18";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_19";
    parent "pp_gen_19";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_20";
    parent "pp_gen_20";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.526316,20,0";
}
object pypower.gencost
{
    name "pp_gencost_21";
    parent "pp_gen_21";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0490196,20,0";
}
object pypower.gencost
{
    name "pp_gencost_22";
    parent "pp_gen_22";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.208333,20,0";
}
object pypower.gencost
{
    name "pp_gencost_23";
    parent "pp_gen_23";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_24";
    parent "pp_gen_24";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_25";
    parent "pp_gen_25";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0645161,20,0";
}
object pypower.gencost
{
    name "pp_gencost_26";
    parent "pp_gen_26";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0625,20,0";
}
object pypower.gencost
{
    name "pp_gencost_27";
    parent "pp_gen_27";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_28";
    parent "pp_gen_28";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0255754,20,0";
}
object pypower.gencost
{
    name "pp_gencost_29";
    parent "pp_gen_29";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0255102,20,0";
}
object pypower.gencost
{
    name "pp_gencost_30";
    parent "pp_gen_30";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0193648,20,0";
}
object pypower.gencost
{
    name "pp_gencost_31";
    parent "pp_gen_31";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_32";
    parent "pp_gen_32";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_33";
    parent "pp_gen_33";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_34";
    parent "pp_gen_34";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_35";
    parent "pp_gen_35";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_36";
    parent "pp_gen_36";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_37";
    parent "pp_gen_37";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0209644,20,0";
}
object pypower.gencost
{
    name "pp_gencost_38";
    parent "pp_gen_38";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_39";
    parent "pp_gen_39";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "2.5,20,0";
}
object pypower.gencost
{
    name "pp_gencost_40";
    parent "pp_gen_40";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0164745,20,0";
}
object pypower.gencost
{
    name "pp_gencost_41";
    parent "pp_gen_41";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_42";
    parent "pp_gen_42";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_43";
    parent "pp_gen_43";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_44";
    parent "pp_gen_44";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_45";
    parent "pp_gen_45";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0396825,20,0";
}
object pypower.gencost
{
    name "pp_gencost_46";
    parent "pp_gen_46";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.25,20,0";
}
object pypower.gencost
{
    name "pp_gencost_47";
    parent "pp_gen_47";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_48";
    parent "pp_gen_48";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_49";
    parent "pp_gen_49";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_50";
    parent "pp_gen_50";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_51";
    parent "pp_gen_51";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.277778,20,0";
}
object pypower.gencost
{
    name "pp_gencost_52";
    parent "pp_gen_52";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_53";
    parent "pp_gen_53";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_54";
    parent "pp_gen_54";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
