// case300: written by ppedit
module pypower
{
    version 2;
    baseMVA 100;
}

//
// bus
//
object pypower.bus
{
    name "pp_bus_1";
    bus_i 1;
    type PQ;
    Pd 90 MW;
    Qd 49 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0284 pu.kV;
    Va 5.95 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2";
    bus_i 2;
    type PQ;
    Pd 56 MW;
    Qd 15 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0354 pu.kV;
    Va 7.74 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3";
    bus_i 3;
    type PQ;
    Pd 20 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9971 pu.kV;
    Va 6.64 deg;
    baseKV 230 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4";
    bus_i 4;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0308 pu.kV;
    Va 4.71 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_5";
    bus_i 5;
    type PQ;
    Pd 353 MW;
    Qd 130 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0191 pu.kV;
    Va 4.68 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6";
    bus_i 6;
    type PQ;
    Pd 120 MW;
    Qd 41 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0312 pu.kV;
    Va 6.99 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7";
    bus_i 7;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9934 pu.kV;
    Va 6.19 deg;
    baseKV 230 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_8";
    bus_i 8;
    type PV;
    Pd 63 MW;
    Qd 14 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0153 pu.kV;
    Va 2.4 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9";
    bus_i 9;
    type PQ;
    Pd 96 MW;
    Qd 43 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0034 pu.kV;
    Va 2.85 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_10";
    bus_i 10;
    type PV;
    Pd 153 MW;
    Qd 33 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0205 pu.kV;
    Va 1.35 deg;
    baseKV 230 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_11";
    bus_i 11;
    type PQ;
    Pd 83 MW;
    Qd 21 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0057 pu.kV;
    Va 2.46 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_12";
    bus_i 12;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9974 pu.kV;
    Va 5.21 deg;
    baseKV 230 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_13";
    bus_i 13;
    type PQ;
    Pd 58 MW;
    Qd 10 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9977 pu.kV;
    Va -0.55 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_14";
    bus_i 14;
    type PQ;
    Pd 160 MW;
    Qd 60 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9991 pu.kV;
    Va -4.81 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_15";
    bus_i 15;
    type PQ;
    Pd 126.7 MW;
    Qd 23 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0343 pu.kV;
    Va -8.59 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_16";
    bus_i 16;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0315 pu.kV;
    Va -2.65 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_17";
    bus_i 17;
    type PQ;
    Pd 561 MW;
    Qd 220 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0649 pu.kV;
    Va -13.1 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_19";
    bus_i 19;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.982 pu.kV;
    Va 1.08 deg;
    baseKV 230 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_20";
    bus_i 20;
    type PV;
    Pd 605 MW;
    Qd 120 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.001 pu.kV;
    Va -2.46 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_21";
    bus_i 21;
    type PQ;
    Pd 77 MW;
    Qd 1 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9752 pu.kV;
    Va 1.62 deg;
    baseKV 230 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_22";
    bus_i 22;
    type PQ;
    Pd 81 MW;
    Qd 23 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9963 pu.kV;
    Va -1.97 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_23";
    bus_i 23;
    type PQ;
    Pd 21 MW;
    Qd 7 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0501 pu.kV;
    Va 3.94 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_24";
    bus_i 24;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0057 pu.kV;
    Va 6.02 deg;
    baseKV 230 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_25";
    bus_i 25;
    type PQ;
    Pd 45 MW;
    Qd 12 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0234 pu.kV;
    Va 1.44 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_26";
    bus_i 26;
    type PQ;
    Pd 28 MW;
    Qd 9 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9986 pu.kV;
    Va -1.73 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_27";
    bus_i 27;
    type PQ;
    Pd 69 MW;
    Qd 13 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.975 pu.kV;
    Va -4.9 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_33";
    bus_i 33;
    type PQ;
    Pd 55 MW;
    Qd 6 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0244 pu.kV;
    Va -12.02 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_34";
    bus_i 34;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0414 pu.kV;
    Va -7.94 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_35";
    bus_i 35;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9757 pu.kV;
    Va -25.72 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_36";
    bus_i 36;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0011 pu.kV;
    Va -22.59 deg;
    baseKV 230 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_37";
    bus_i 37;
    type PQ;
    Pd 85 MW;
    Qd 32 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0201 pu.kV;
    Va -11.23 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_38";
    bus_i 38;
    type PQ;
    Pd 155 MW;
    Qd 18 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0202 pu.kV;
    Va -12.56 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_39";
    bus_i 39;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0535 pu.kV;
    Va -5.81 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_40";
    bus_i 40;
    type PQ;
    Pd 46 MW;
    Qd -21 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0216 pu.kV;
    Va -12.78 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_41";
    bus_i 41;
    type PQ;
    Pd 86 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0292 pu.kV;
    Va -10.45 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_42";
    bus_i 42;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0448 pu.kV;
    Va -7.44 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_43";
    bus_i 43;
    type PQ;
    Pd 39 MW;
    Qd 9 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0006 pu.kV;
    Va -16.79 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_44";
    bus_i 44;
    type PQ;
    Pd 195 MW;
    Qd 29 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0086 pu.kV;
    Va -17.47 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_45";
    bus_i 45;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0215 pu.kV;
    Va -14.74 deg;
    baseKV 230 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_46";
    bus_i 46;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0344 pu.kV;
    Va -11.75 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_47";
    bus_i 47;
    type PQ;
    Pd 58 MW;
    Qd 11.8 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9777 pu.kV;
    Va -23.17 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_48";
    bus_i 48;
    type PQ;
    Pd 41 MW;
    Qd 19 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0019 pu.kV;
    Va -16.09 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_49";
    bus_i 49;
    type PQ;
    Pd 92 MW;
    Qd 26 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0475 pu.kV;
    Va -2.95 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_51";
    bus_i 51;
    type PQ;
    Pd -5 MW;
    Qd 5 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0253 pu.kV;
    Va -8.15 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_52";
    bus_i 52;
    type PQ;
    Pd 61 MW;
    Qd 28 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9979 pu.kV;
    Va -11.86 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_53";
    bus_i 53;
    type PQ;
    Pd 69 MW;
    Qd 3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9959 pu.kV;
    Va -17.6 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_54";
    bus_i 54;
    type PQ;
    Pd 10 MW;
    Qd 1 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.005 pu.kV;
    Va -16.25 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_55";
    bus_i 55;
    type PQ;
    Pd 22 MW;
    Qd 10 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.015 pu.kV;
    Va -12.21 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_57";
    bus_i 57;
    type PQ;
    Pd 98 MW;
    Qd 20 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0335 pu.kV;
    Va -8 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_58";
    bus_i 58;
    type PQ;
    Pd 14 MW;
    Qd 1 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9918 pu.kV;
    Va -5.99 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_59";
    bus_i 59;
    type PQ;
    Pd 218 MW;
    Qd 106 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9789 pu.kV;
    Va -5.29 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_60";
    bus_i 60;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0246 pu.kV;
    Va -9.56 deg;
    baseKV 230 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_61";
    bus_i 61;
    type PQ;
    Pd 227 MW;
    Qd 110 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9906 pu.kV;
    Va -3.47 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_62";
    bus_i 62;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.016 pu.kV;
    Va -1.1 deg;
    baseKV 230 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_63";
    bus_i 63;
    type PV;
    Pd 70 MW;
    Qd 30 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9583 pu.kV;
    Va -17.62 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_64";
    bus_i 64;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.948 pu.kV;
    Va -12.97 deg;
    baseKV 230 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_69";
    bus_i 69;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.963 pu.kV;
    Va -25.66 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_70";
    bus_i 70;
    type PQ;
    Pd 56 MW;
    Qd 20 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9513 pu.kV;
    Va -35.16 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_71";
    bus_i 71;
    type PQ;
    Pd 116 MW;
    Qd 38 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9793 pu.kV;
    Va -29.88 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_72";
    bus_i 72;
    type PQ;
    Pd 57 MW;
    Qd 19 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9696 pu.kV;
    Va -27.48 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_73";
    bus_i 73;
    type PQ;
    Pd 224 MW;
    Qd 71 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9775 pu.kV;
    Va -25.77 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_74";
    bus_i 74;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9964 pu.kV;
    Va -22 deg;
    baseKV 230 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_76";
    bus_i 76;
    type PV;
    Pd 208 MW;
    Qd 107 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9632 pu.kV;
    Va -26.54 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_77";
    bus_i 77;
    type PQ;
    Pd 74 MW;
    Qd 28 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9837 pu.kV;
    Va -24.94 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_78";
    bus_i 78;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.99 pu.kV;
    Va -24.05 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_79";
    bus_i 79;
    type PQ;
    Pd 48 MW;
    Qd 14 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.982 pu.kV;
    Va -24.97 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_80";
    bus_i 80;
    type PQ;
    Pd 28 MW;
    Qd 7 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9872 pu.kV;
    Va -24.97 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_81";
    bus_i 81;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.034 pu.kV;
    Va -18.89 deg;
    baseKV 345 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_84";
    bus_i 84;
    type PV;
    Pd 37 MW;
    Qd 13 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.025 pu.kV;
    Va -17.16 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_85";
    bus_i 85;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9872 pu.kV;
    Va -17.68 deg;
    baseKV 230 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_86";
    bus_i 86;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9909 pu.kV;
    Va -14.19 deg;
    baseKV 230 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_87";
    bus_i 87;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9921 pu.kV;
    Va -7.77 deg;
    baseKV 230 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_88";
    bus_i 88;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0151 pu.kV;
    Va -20.96 deg;
    baseKV 230 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_89";
    bus_i 89;
    type PQ;
    Pd 44.2 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0317 pu.kV;
    Va -11.13 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_90";
    bus_i 90;
    type PQ;
    Pd 66 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0272 pu.kV;
    Va -11.23 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_91";
    bus_i 91;
    type PV;
    Pd 17.4 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.052 pu.kV;
    Va -9.4 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_92";
    bus_i 92;
    type PV;
    Pd 15.8 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.052 pu.kV;
    Va -6.2 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_94";
    bus_i 94;
    type PQ;
    Pd 60.3 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.993 pu.kV;
    Va -9.42 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_97";
    bus_i 97;
    type PQ;
    Pd 39.9 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0183 pu.kV;
    Va -13.24 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_98";
    bus_i 98;
    type PV;
    Pd 66.7 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1 pu.kV;
    Va -14.6 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_99";
    bus_i 99;
    type PQ;
    Pd 83.5 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9894 pu.kV;
    Va -20.27 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_100";
    bus_i 100;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.006 pu.kV;
    Va -14.45 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_102";
    bus_i 102;
    type PQ;
    Pd 77.8 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0008 pu.kV;
    Va -15.23 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_103";
    bus_i 103;
    type PQ;
    Pd 32 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0288 pu.kV;
    Va -12.06 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_104";
    bus_i 104;
    type PQ;
    Pd 8.6 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9958 pu.kV;
    Va -17.33 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_105";
    bus_i 105;
    type PQ;
    Pd 49.6 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0223 pu.kV;
    Va -12.94 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_107";
    bus_i 107;
    type PQ;
    Pd 4.6 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0095 pu.kV;
    Va -16.03 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_108";
    bus_i 108;
    type PV;
    Pd 112.1 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.99 pu.kV;
    Va -20.26 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_109";
    bus_i 109;
    type PQ;
    Pd 30.7 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9749 pu.kV;
    Va -26.06 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_110";
    bus_i 110;
    type PQ;
    Pd 63 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.973 pu.kV;
    Va -24.72 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_112";
    bus_i 112;
    type PQ;
    Pd 19.6 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9725 pu.kV;
    Va -28.69 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_113";
    bus_i 113;
    type PQ;
    Pd 26.2 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.97 pu.kV;
    Va -25.38 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_114";
    bus_i 114;
    type PQ;
    Pd 18.2 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9747 pu.kV;
    Va -28.59 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_115";
    bus_i 115;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9603 pu.kV;
    Va -13.57 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_116";
    bus_i 116;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0249 pu.kV;
    Va -12.69 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_117";
    bus_i 117;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 325 MVAr;
    area 1;
    Vm 0.9348 pu.kV;
    Va -4.72 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_118";
    bus_i 118;
    type PQ;
    Pd 14.1 MW;
    Qd 650 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9298 pu.kV;
    Va -4.12 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_119";
    bus_i 119;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0435 pu.kV;
    Va 5.17 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_120";
    bus_i 120;
    type PQ;
    Pd 777 MW;
    Qd 215 MVAr;
    Gs 0 MW;
    Bs 55 MVAr;
    area 1;
    Vm 0.9584 pu.kV;
    Va -8.77 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_121";
    bus_i 121;
    type PQ;
    Pd 535 MW;
    Qd 55 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9871 pu.kV;
    Va -12.64 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_122";
    bus_i 122;
    type PQ;
    Pd 229.1 MW;
    Qd 11.8 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9728 pu.kV;
    Va -14.36 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_123";
    bus_i 123;
    type PQ;
    Pd 78 MW;
    Qd 1.4 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0006 pu.kV;
    Va -17.64 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_124";
    bus_i 124;
    type PV;
    Pd 276.4 MW;
    Qd 59.3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0233 pu.kV;
    Va -13.49 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_125";
    bus_i 125;
    type PV;
    Pd 514.8 MW;
    Qd 82.7 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0103 pu.kV;
    Va -18.43 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_126";
    bus_i 126;
    type PQ;
    Pd 57.9 MW;
    Qd 5.1 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9978 pu.kV;
    Va -12.86 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_127";
    bus_i 127;
    type PQ;
    Pd 380.8 MW;
    Qd 37 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0001 pu.kV;
    Va -10.52 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_128";
    bus_i 128;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0024 pu.kV;
    Va -4.78 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_129";
    bus_i 129;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0028 pu.kV;
    Va -4.4 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_130";
    bus_i 130;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0191 pu.kV;
    Va 5.56 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_131";
    bus_i 131;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9861 pu.kV;
    Va 6.06 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_132";
    bus_i 132;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0045 pu.kV;
    Va 3.04 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_133";
    bus_i 133;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.002 pu.kV;
    Va -5.46 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_134";
    bus_i 134;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.022 pu.kV;
    Va -8.04 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_135";
    bus_i 135;
    type PQ;
    Pd 169.2 MW;
    Qd 41.6 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0193 pu.kV;
    Va -6.76 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_136";
    bus_i 136;
    type PQ;
    Pd 55.2 MW;
    Qd 18.2 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0476 pu.kV;
    Va 1.54 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_137";
    bus_i 137;
    type PQ;
    Pd 273.6 MW;
    Qd 99.8 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0471 pu.kV;
    Va -1.45 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_138";
    bus_i 138;
    type PV;
    Pd 1019.2 MW;
    Qd 135.2 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.055 pu.kV;
    Va -6.35 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_139";
    bus_i 139;
    type PQ;
    Pd 595 MW;
    Qd 83.3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0117 pu.kV;
    Va -3.57 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_140";
    bus_i 140;
    type PQ;
    Pd 387.7 MW;
    Qd 114.7 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.043 pu.kV;
    Va -3.44 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_141";
    bus_i 141;
    type PV;
    Pd 145 MW;
    Qd 58 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.051 pu.kV;
    Va 0.05 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_142";
    bus_i 142;
    type PQ;
    Pd 56.5 MW;
    Qd 24.5 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0155 pu.kV;
    Va -2.77 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_143";
    bus_i 143;
    type PV;
    Pd 89.5 MW;
    Qd 35.5 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0435 pu.kV;
    Va 4.03 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_144";
    bus_i 144;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.016 pu.kV;
    Va -0.7 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_145";
    bus_i 145;
    type PQ;
    Pd 24 MW;
    Qd 14 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0081 pu.kV;
    Va -0.16 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_146";
    bus_i 146;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0528 pu.kV;
    Va 4.32 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_147";
    bus_i 147;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0528 pu.kV;
    Va 8.36 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_148";
    bus_i 148;
    type PQ;
    Pd 63 MW;
    Qd 25 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0577 pu.kV;
    Va 0.28 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_149";
    bus_i 149;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0735 pu.kV;
    Va 5.23 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_150";
    bus_i 150;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9869 pu.kV;
    Va 6.34 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_151";
    bus_i 151;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0048 pu.kV;
    Va 4.13 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_152";
    bus_i 152;
    type PV;
    Pd 17 MW;
    Qd 9 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0535 pu.kV;
    Va 9.24 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_153";
    bus_i 153;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0435 pu.kV;
    Va 10.46 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_154";
    bus_i 154;
    type PQ;
    Pd 70 MW;
    Qd 5 MVAr;
    Gs 0 MW;
    Bs 34.5 MVAr;
    area 1;
    Vm 0.9663 pu.kV;
    Va -1.8 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_155";
    bus_i 155;
    type PQ;
    Pd 200 MW;
    Qd 50 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0177 pu.kV;
    Va 6.75 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_156";
    bus_i 156;
    type PV;
    Pd 75 MW;
    Qd 50 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.963 pu.kV;
    Va 5.15 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_157";
    bus_i 157;
    type PQ;
    Pd 123.5 MW;
    Qd -24.3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9845 pu.kV;
    Va -11.93 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_158";
    bus_i 158;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9987 pu.kV;
    Va -11.4 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_159";
    bus_i 159;
    type PQ;
    Pd 33 MW;
    Qd 16.5 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9867 pu.kV;
    Va -9.82 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_160";
    bus_i 160;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9998 pu.kV;
    Va -12.55 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_161";
    bus_i 161;
    type PQ;
    Pd 35 MW;
    Qd 15 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.036 pu.kV;
    Va 8.85 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_162";
    bus_i 162;
    type PQ;
    Pd 85 MW;
    Qd 24 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9918 pu.kV;
    Va 18.5 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_163";
    bus_i 163;
    type PQ;
    Pd 0 MW;
    Qd 0.4 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.041 pu.kV;
    Va 2.91 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_164";
    bus_i 164;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs -212 MVAr;
    area 1;
    Vm 0.9839 pu.kV;
    Va 9.66 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_165";
    bus_i 165;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0002 pu.kV;
    Va 26.31 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_166";
    bus_i 166;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs -103 MVAr;
    area 1;
    Vm 0.9973 pu.kV;
    Va 30.22 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_167";
    bus_i 167;
    type PQ;
    Pd 299.9 MW;
    Qd 95.7 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9715 pu.kV;
    Va -6.91 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_168";
    bus_i 168;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0024 pu.kV;
    Va -4.8 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_169";
    bus_i 169;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9879 pu.kV;
    Va -6.68 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_170";
    bus_i 170;
    type PV;
    Pd 481.8 MW;
    Qd 205 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.929 pu.kV;
    Va 0.09 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_171";
    bus_i 171;
    type PV;
    Pd 763.6 MW;
    Qd 291.1 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9829 pu.kV;
    Va -9.94 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_172";
    bus_i 172;
    type PQ;
    Pd 26.5 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0244 pu.kV;
    Va -6.22 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_173";
    bus_i 173;
    type PQ;
    Pd 163.5 MW;
    Qd 43 MVAr;
    Gs 0 MW;
    Bs 53 MVAr;
    area 1;
    Vm 0.9837 pu.kV;
    Va -12.75 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_174";
    bus_i 174;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0622 pu.kV;
    Va -2.69 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_175";
    bus_i 175;
    type PQ;
    Pd 176 MW;
    Qd 83 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.973 pu.kV;
    Va -7.21 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_176";
    bus_i 176;
    type PV;
    Pd 5 MW;
    Qd 4 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0522 pu.kV;
    Va 4.67 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_177";
    bus_i 177;
    type PV;
    Pd 28 MW;
    Qd 12 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0077 pu.kV;
    Va 0.62 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_178";
    bus_i 178;
    type PQ;
    Pd 427.4 MW;
    Qd 173.6 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9397 pu.kV;
    Va -6.56 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_179";
    bus_i 179;
    type PQ;
    Pd 74 MW;
    Qd 29 MVAr;
    Gs 0 MW;
    Bs 45 MVAr;
    area 1;
    Vm 0.9699 pu.kV;
    Va -9.37 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_180";
    bus_i 180;
    type PQ;
    Pd 69.5 MW;
    Qd 49.3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9793 pu.kV;
    Va -3.09 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_181";
    bus_i 181;
    type PQ;
    Pd 73.4 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0518 pu.kV;
    Va -1.33 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_182";
    bus_i 182;
    type PQ;
    Pd 240.7 MW;
    Qd 89 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0447 pu.kV;
    Va -4.19 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_183";
    bus_i 183;
    type PQ;
    Pd 40 MW;
    Qd 4 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9717 pu.kV;
    Va 7.12 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_184";
    bus_i 184;
    type PQ;
    Pd 136.8 MW;
    Qd 16.6 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0386 pu.kV;
    Va -6.85 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_185";
    bus_i 185;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0522 pu.kV;
    Va -4.33 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_186";
    bus_i 186;
    type PV;
    Pd 59.8 MW;
    Qd 24.3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.065 pu.kV;
    Va 2.17 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_187";
    bus_i 187;
    type PV;
    Pd 59.8 MW;
    Qd 24.3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.065 pu.kV;
    Va 1.4 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_188";
    bus_i 188;
    type PQ;
    Pd 182.6 MW;
    Qd 43.6 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0533 pu.kV;
    Va -0.72 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_189";
    bus_i 189;
    type PQ;
    Pd 7 MW;
    Qd 2 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9975 pu.kV;
    Va -25.84 deg;
    baseKV 66 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_190";
    bus_i 190;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs -150 MVAr;
    area 1;
    Vm 1.0551 pu.kV;
    Va -20.62 deg;
    baseKV 345 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_191";
    bus_i 191;
    type PV;
    Pd 489 MW;
    Qd 53 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0435 pu.kV;
    Va 12.25 deg;
    baseKV 230 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_192";
    bus_i 192;
    type PQ;
    Pd 800 MW;
    Qd 72 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9374 pu.kV;
    Va -11.18 deg;
    baseKV 230 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_193";
    bus_i 193;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9897 pu.kV;
    Va -26.09 deg;
    baseKV 66 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_194";
    bus_i 194;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0489 pu.kV;
    Va -19.21 deg;
    baseKV 345 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_195";
    bus_i 195;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0357 pu.kV;
    Va -20.79 deg;
    baseKV 345 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_196";
    bus_i 196;
    type PQ;
    Pd 10 MW;
    Qd 3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9695 pu.kV;
    Va -25.32 deg;
    baseKV 115 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_197";
    bus_i 197;
    type PQ;
    Pd 43 MW;
    Qd 14 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9907 pu.kV;
    Va -23.72 deg;
    baseKV 115 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_198";
    bus_i 198;
    type PV;
    Pd 64 MW;
    Qd 21 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.015 pu.kV;
    Va -20.58 deg;
    baseKV 115 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_199";
    bus_i 199;
    type PQ;
    Pd 35 MW;
    Qd 12 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9528 pu.kV;
    Va -26.05 deg;
    baseKV 115 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_200";
    bus_i 200;
    type PQ;
    Pd 27 MW;
    Qd 12 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.955 pu.kV;
    Va -25.93 deg;
    baseKV 115 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_201";
    bus_i 201;
    type PQ;
    Pd 41 MW;
    Qd 14 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9692 pu.kV;
    Va -27.49 deg;
    baseKV 66 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_202";
    bus_i 202;
    type PQ;
    Pd 38 MW;
    Qd 13 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9908 pu.kV;
    Va -25.33 deg;
    baseKV 66 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_203";
    bus_i 203;
    type PQ;
    Pd 42 MW;
    Qd 14 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0033 pu.kV;
    Va -22.35 deg;
    baseKV 115 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_204";
    bus_i 204;
    type PQ;
    Pd 72 MW;
    Qd 24 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9718 pu.kV;
    Va -25.7 deg;
    baseKV 66 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_205";
    bus_i 205;
    type PQ;
    Pd 0 MW;
    Qd -5 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9838 pu.kV;
    Va -26.07 deg;
    baseKV 66 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_206";
    bus_i 206;
    type PQ;
    Pd 12 MW;
    Qd 2 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9992 pu.kV;
    Va -27.41 deg;
    baseKV 66 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_207";
    bus_i 207;
    type PQ;
    Pd -21 MW;
    Qd -14.2 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0137 pu.kV;
    Va -27.44 deg;
    baseKV 66 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_208";
    bus_i 208;
    type PQ;
    Pd 7 MW;
    Qd 2 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9929 pu.kV;
    Va -26.28 deg;
    baseKV 66 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_209";
    bus_i 209;
    type PQ;
    Pd 38 MW;
    Qd 13 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9999 pu.kV;
    Va -25.66 deg;
    baseKV 66 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_210";
    bus_i 210;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9788 pu.kV;
    Va -24.22 deg;
    baseKV 115 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_211";
    bus_i 211;
    type PQ;
    Pd 96 MW;
    Qd 7 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0017 pu.kV;
    Va -23.31 deg;
    baseKV 115 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_212";
    bus_i 212;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0132 pu.kV;
    Va -22.51 deg;
    baseKV 138 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_213";
    bus_i 213;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.01 pu.kV;
    Va -11.67 deg;
    baseKV 16.5 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_214";
    bus_i 214;
    type PQ;
    Pd 22 MW;
    Qd 16 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9919 pu.kV;
    Va -17.53 deg;
    baseKV 138 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_215";
    bus_i 215;
    type PQ;
    Pd 47 MW;
    Qd 26 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9866 pu.kV;
    Va -20.23 deg;
    baseKV 138 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_216";
    bus_i 216;
    type PQ;
    Pd 176 MW;
    Qd 105 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9751 pu.kV;
    Va -22.53 deg;
    baseKV 138 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_217";
    bus_i 217;
    type PQ;
    Pd 100 MW;
    Qd 75 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0215 pu.kV;
    Va -22.2 deg;
    baseKV 138 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_218";
    bus_i 218;
    type PQ;
    Pd 131 MW;
    Qd 96 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0075 pu.kV;
    Va -22.63 deg;
    baseKV 138 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_219";
    bus_i 219;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0554 pu.kV;
    Va -21.15 deg;
    baseKV 345 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_220";
    bus_i 220;
    type PV;
    Pd 285 MW;
    Qd 100 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.008 pu.kV;
    Va -21.73 deg;
    baseKV 138 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_221";
    bus_i 221;
    type PV;
    Pd 171 MW;
    Qd 70 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1 pu.kV;
    Va -22.49 deg;
    baseKV 138 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_222";
    bus_i 222;
    type PV;
    Pd 328 MW;
    Qd 188 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.05 pu.kV;
    Va -23.17 deg;
    baseKV 20 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_223";
    bus_i 223;
    type PQ;
    Pd 428 MW;
    Qd 232 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9965 pu.kV;
    Va -22.7 deg;
    baseKV 138 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_224";
    bus_i 224;
    type PQ;
    Pd 173 MW;
    Qd 99 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0002 pu.kV;
    Va -21.55 deg;
    baseKV 230 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_225";
    bus_i 225;
    type PQ;
    Pd 410 MW;
    Qd 40 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9453 pu.kV;
    Va -11.34 deg;
    baseKV 230 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_226";
    bus_i 226;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.018 pu.kV;
    Va -21.61 deg;
    baseKV 230 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_227";
    bus_i 227;
    type PV;
    Pd 538 MW;
    Qd 369 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1 pu.kV;
    Va -27.22 deg;
    baseKV 27 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_228";
    bus_i 228;
    type PQ;
    Pd 223 MW;
    Qd 148 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0423 pu.kV;
    Va -20.94 deg;
    baseKV 138 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_229";
    bus_i 229;
    type PQ;
    Pd 96 MW;
    Qd 46 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0496 pu.kV;
    Va -19.94 deg;
    baseKV 138 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_230";
    bus_i 230;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.04 pu.kV;
    Va -13.82 deg;
    baseKV 20 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_231";
    bus_i 231;
    type PQ;
    Pd 159 MW;
    Qd 107 MVAr;
    Gs 0 MW;
    Bs -300 MVAr;
    area 1;
    Vm 1.0535 pu.kV;
    Va -21.22 deg;
    baseKV 345 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_232";
    bus_i 232;
    type PQ;
    Pd 448 MW;
    Qd 143 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0414 pu.kV;
    Va -23.19 deg;
    baseKV 138 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_233";
    bus_i 233;
    type PV;
    Pd 404 MW;
    Qd 212 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1 pu.kV;
    Va -25.9 deg;
    baseKV 66 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_234";
    bus_i 234;
    type PQ;
    Pd 572 MW;
    Qd 244 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0387 pu.kV;
    Va -20.89 deg;
    baseKV 138 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_235";
    bus_i 235;
    type PQ;
    Pd 269 MW;
    Qd 157 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0095 pu.kV;
    Va -21.03 deg;
    baseKV 138 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_236";
    bus_i 236;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0165 pu.kV;
    Va -15.4 deg;
    baseKV 20 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_237";
    bus_i 237;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0558 pu.kV;
    Va -21.1 deg;
    baseKV 345 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_238";
    bus_i 238;
    type PV;
    Pd 255 MW;
    Qd 149 MVAr;
    Gs 0 MW;
    Bs -150 MVAr;
    area 1;
    Vm 1.01 pu.kV;
    Va -20.94 deg;
    baseKV 138 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_239";
    bus_i 239;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1 pu.kV;
    Va -15.86 deg;
    baseKV 138 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_240";
    bus_i 240;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs -140 MVAr;
    area 1;
    Vm 1.0237 pu.kV;
    Va -20.14 deg;
    baseKV 230 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_241";
    bus_i 241;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.05 pu.kV;
    Va -16.5 deg;
    baseKV 20 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_242";
    bus_i 242;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.993 pu.kV;
    Va -17.53 deg;
    baseKV 138 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_243";
    bus_i 243;
    type PV;
    Pd 8 MW;
    Qd 3 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.01 pu.kV;
    Va -19.27 deg;
    baseKV 66 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_244";
    bus_i 244;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9921 pu.kV;
    Va -20.21 deg;
    baseKV 66 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_245";
    bus_i 245;
    type PQ;
    Pd 61 MW;
    Qd 30 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9711 pu.kV;
    Va -20.9 deg;
    baseKV 66 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_246";
    bus_i 246;
    type PQ;
    Pd 77 MW;
    Qd 33 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9651 pu.kV;
    Va -21.74 deg;
    baseKV 66 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_247";
    bus_i 247;
    type PQ;
    Pd 61 MW;
    Qd 30 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9688 pu.kV;
    Va -21.67 deg;
    baseKV 66 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_248";
    bus_i 248;
    type PQ;
    Pd 29 MW;
    Qd 14 MVAr;
    Gs 0 MW;
    Bs 45.6 MVAr;
    area 1;
    Vm 0.976 pu.kV;
    Va -25.23 deg;
    baseKV 66 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_249";
    bus_i 249;
    type PQ;
    Pd 29 MW;
    Qd 14 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9752 pu.kV;
    Va -25.65 deg;
    baseKV 66 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_250";
    bus_i 250;
    type PQ;
    Pd -23 MW;
    Qd -17 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0196 pu.kV;
    Va -23.8 deg;
    baseKV 66 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_281";
    bus_i 281;
    type PQ;
    Pd -33.1 MW;
    Qd -29.4 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0251 pu.kV;
    Va -20.06 deg;
    baseKV 230 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_319";
    bus_i 319;
    type PQ;
    Pd 115.8 MW;
    Qd -24 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0152 pu.kV;
    Va 1.48 deg;
    baseKV 230 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_320";
    bus_i 320;
    type PQ;
    Pd 2.4 MW;
    Qd -12.6 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0146 pu.kV;
    Va -2.23 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_322";
    bus_i 322;
    type PQ;
    Pd 2.4 MW;
    Qd -3.9 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0005 pu.kV;
    Va -17.61 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_323";
    bus_i 323;
    type PQ;
    Pd -14.9 MW;
    Qd 26.5 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.981 pu.kV;
    Va -13.69 deg;
    baseKV 230 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_324";
    bus_i 324;
    type PQ;
    Pd 24.7 MW;
    Qd -1.2 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.975 pu.kV;
    Va -23.42 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_526";
    bus_i 526;
    type PQ;
    Pd 145.3 MW;
    Qd -34.9 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9429 pu.kV;
    Va -34.31 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_528";
    bus_i 528;
    type PQ;
    Pd 28.1 MW;
    Qd -20.5 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9723 pu.kV;
    Va -37.58 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_531";
    bus_i 531;
    type PQ;
    Pd 14 MW;
    Qd 2.5 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9604 pu.kV;
    Va -29.1 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_552";
    bus_i 552;
    type PQ;
    Pd -11.1 MW;
    Qd -1.4 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0009 pu.kV;
    Va -23.36 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_562";
    bus_i 562;
    type PQ;
    Pd 50.5 MW;
    Qd 17.4 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9777 pu.kV;
    Va -28 deg;
    baseKV 230 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_609";
    bus_i 609;
    type PQ;
    Pd 29.6 MW;
    Qd 0.6 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9583 pu.kV;
    Va -28.79 deg;
    baseKV 115 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_664";
    bus_i 664;
    type PQ;
    Pd -113.7 MW;
    Qd 76.7 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0309 pu.kV;
    Va -17 deg;
    baseKV 345 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_1190";
    bus_i 1190;
    type PQ;
    Pd 100.31 MW;
    Qd 29.17 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0128 pu.kV;
    Va 3.9 deg;
    baseKV 86 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_1200";
    bus_i 1200;
    type PQ;
    Pd -100 MW;
    Qd 34.17 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0244 pu.kV;
    Va -7.52 deg;
    baseKV 86 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_1201";
    bus_i 1201;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0122 pu.kV;
    Va -15.18 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2040";
    bus_i 2040;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9653 pu.kV;
    Va -14.94 deg;
    baseKV 115 kV;
    zone 3;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7001";
    bus_i 7001;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0507 pu.kV;
    Va 10.79 deg;
    baseKV 13.8 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7002";
    bus_i 7002;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0507 pu.kV;
    Va 12.48 deg;
    baseKV 13.8 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7003";
    bus_i 7003;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0323 pu.kV;
    Va 13.76 deg;
    baseKV 13.8 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7011";
    bus_i 7011;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0145 pu.kV;
    Va 4.99 deg;
    baseKV 13.8 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7012";
    bus_i 7012;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0507 pu.kV;
    Va 11.57 deg;
    baseKV 13.8 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7017";
    bus_i 7017;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0507 pu.kV;
    Va -10.47 deg;
    baseKV 13.8 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7023";
    bus_i 7023;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0507 pu.kV;
    Va 6.15 deg;
    baseKV 13.8 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7024";
    bus_i 7024;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.029 pu.kV;
    Va 12.6 deg;
    baseKV 13.8 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7039";
    bus_i 7039;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.05 pu.kV;
    Va 2.11 deg;
    baseKV 20 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7044";
    bus_i 7044;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0145 pu.kV;
    Va -13.92 deg;
    baseKV 13.8 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7049";
    bus_i 7049;
    type REF;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0507 pu.kV;
    Va 0 deg;
    baseKV 13.8 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7055";
    bus_i 7055;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9967 pu.kV;
    Va -7.5 deg;
    baseKV 13.8 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7057";
    bus_i 7057;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0212 pu.kV;
    Va -3.44 deg;
    baseKV 13.8 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7061";
    bus_i 7061;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0145 pu.kV;
    Va 1.97 deg;
    baseKV 13.8 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7062";
    bus_i 7062;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0017 pu.kV;
    Va 5.8 deg;
    baseKV 13.8 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7071";
    bus_i 7071;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9893 pu.kV;
    Va -25.35 deg;
    baseKV 13.8 kV;
    zone 1;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7130";
    bus_i 7130;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0507 pu.kV;
    Va 19.02 deg;
    baseKV 13.8 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7139";
    bus_i 7139;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0507 pu.kV;
    Va 2.75 deg;
    baseKV 13.8 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7166";
    bus_i 7166;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0145 pu.kV;
    Va 35.05 deg;
    baseKV 13.8 kV;
    zone 2;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9001";
    bus_i 9001;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0117 pu.kV;
    Va -11.25 deg;
    baseKV 115 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9002";
    bus_i 9002;
    type PV;
    Pd 4.2 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9945 pu.kV;
    Va -18.86 deg;
    baseKV 6.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9003";
    bus_i 9003;
    type PQ;
    Pd 2.71 MW;
    Qd 0.94 MVAr;
    Gs 0.14 MW;
    Bs 2.4 MVAr;
    area 1;
    Vm 0.9833 pu.kV;
    Va -19.68 deg;
    baseKV 6.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9004";
    bus_i 9004;
    type PQ;
    Pd 0.86 MW;
    Qd 0.28 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9768 pu.kV;
    Va -19.82 deg;
    baseKV 6.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9005";
    bus_i 9005;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0117 pu.kV;
    Va -11.32 deg;
    baseKV 115 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9006";
    bus_i 9006;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0029 pu.kV;
    Va -17.42 deg;
    baseKV 6.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9007";
    bus_i 9007;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9913 pu.kV;
    Va -18.69 deg;
    baseKV 6.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9012";
    bus_i 9012;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0023 pu.kV;
    Va -17.27 deg;
    baseKV 6.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9021";
    bus_i 9021;
    type PQ;
    Pd 4.75 MW;
    Qd 1.56 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9887 pu.kV;
    Va -19.09 deg;
    baseKV 6.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9022";
    bus_i 9022;
    type PQ;
    Pd 1.53 MW;
    Qd 0.53 MVAr;
    Gs 0.08 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9648 pu.kV;
    Va -21.67 deg;
    baseKV 0.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9023";
    bus_i 9023;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9747 pu.kV;
    Va -19.41 deg;
    baseKV 6.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9024";
    bus_i 9024;
    type PQ;
    Pd 1.35 MW;
    Qd 0.47 MVAr;
    Gs 0.07 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9706 pu.kV;
    Va -21.43 deg;
    baseKV 0.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9025";
    bus_i 9025;
    type PQ;
    Pd 0.45 MW;
    Qd 0.16 MVAr;
    Gs 0.02 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9649 pu.kV;
    Va -20.48 deg;
    baseKV 0.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9026";
    bus_i 9026;
    type PQ;
    Pd 0.45 MW;
    Qd 0.16 MVAr;
    Gs 0.02 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9657 pu.kV;
    Va -20.39 deg;
    baseKV 0.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9031";
    bus_i 9031;
    type PQ;
    Pd 1.84 MW;
    Qd 0.64 MVAr;
    Gs 0.1 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9318 pu.kV;
    Va -25.03 deg;
    baseKV 0.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9032";
    bus_i 9032;
    type PQ;
    Pd 1.39 MW;
    Qd 0.48 MVAr;
    Gs 0.07 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9441 pu.kV;
    Va -23.84 deg;
    baseKV 0.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9033";
    bus_i 9033;
    type PQ;
    Pd 1.89 MW;
    Qd 0.65 MVAr;
    Gs 0.1 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9286 pu.kV;
    Va -25.33 deg;
    baseKV 0.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9034";
    bus_i 9034;
    type PQ;
    Pd 1.55 MW;
    Qd 0.54 MVAr;
    Gs 0.08 MW;
    Bs 1.72 MVAr;
    area 1;
    Vm 0.9973 pu.kV;
    Va -21.1 deg;
    baseKV 0.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9035";
    bus_i 9035;
    type PQ;
    Pd 1.66 MW;
    Qd 0.58 MVAr;
    Gs 0.09 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9506 pu.kV;
    Va -23.19 deg;
    baseKV 0.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9036";
    bus_i 9036;
    type PQ;
    Pd 3.03 MW;
    Qd 1 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9598 pu.kV;
    Va -22.67 deg;
    baseKV 2.3 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9037";
    bus_i 9037;
    type PQ;
    Pd 1.86 MW;
    Qd 0.64 MVAr;
    Gs 0.1 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.957 pu.kV;
    Va -22.58 deg;
    baseKV 0.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9038";
    bus_i 9038;
    type PQ;
    Pd 2.58 MW;
    Qd 0.89 MVAr;
    Gs 0.14 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9391 pu.kV;
    Va -24.41 deg;
    baseKV 0.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9041";
    bus_i 9041;
    type PQ;
    Pd 1.01 MW;
    Qd 0.35 MVAr;
    Gs 0.05 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9636 pu.kV;
    Va -21.33 deg;
    baseKV 0.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9042";
    bus_i 9042;
    type PQ;
    Pd 0.81 MW;
    Qd 0.28 MVAr;
    Gs 0.04 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9501 pu.kV;
    Va -22.5 deg;
    baseKV 0.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9043";
    bus_i 9043;
    type PQ;
    Pd 1.6 MW;
    Qd 0.52 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9646 pu.kV;
    Va -21.42 deg;
    baseKV 2.3 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9044";
    bus_i 9044;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.979 pu.kV;
    Va -19.78 deg;
    baseKV 6.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9051";
    bus_i 9051;
    type PV;
    Pd 35.81 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1 pu.kV;
    Va -19.4 deg;
    baseKV 13.8 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9052";
    bus_i 9052;
    type PQ;
    Pd 30 MW;
    Qd 23 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9786 pu.kV;
    Va -17.25 deg;
    baseKV 13.8 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9053";
    bus_i 9053;
    type PV;
    Pd 26.48 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1 pu.kV;
    Va -17.68 deg;
    baseKV 13.8 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9054";
    bus_i 9054;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1 pu.kV;
    Va -6.83 deg;
    baseKV 13.8 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9055";
    bus_i 9055;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1 pu.kV;
    Va -7.54 deg;
    baseKV 13.8 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9071";
    bus_i 9071;
    type PQ;
    Pd 1.02 MW;
    Qd 0.35 MVAr;
    Gs 0.05 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9752 pu.kV;
    Va -20.48 deg;
    baseKV 0.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9072";
    bus_i 9072;
    type PQ;
    Pd 1.02 MW;
    Qd 0.35 MVAr;
    Gs 0.05 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9803 pu.kV;
    Va -19.92 deg;
    baseKV 0.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9121";
    bus_i 9121;
    type PQ;
    Pd 3.8 MW;
    Qd 1.25 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.9799 pu.kV;
    Va -19.3 deg;
    baseKV 6.6 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}
object pypower.bus
{
    name "pp_bus_9533";
    bus_i 9533;
    type PQ;
    Pd 1.19 MW;
    Qd 0.41 MVAr;
    Gs 0.1 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0402 pu.kV;
    Va -18.24 deg;
    baseKV 2.3 kV;
    zone 9;
    Vmax 1.06 pu.kV;
    Vmin 0.94 pu.kV;
}

//
// gen
//
object pypower.gen
{
    name "pp_gen_1";
    parent "pp_bus_8";
    bus 8;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 10 MVAr;
    Qmin -10 MVAr;
    Vg 1.0153 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_2";
    parent "pp_bus_10";
    bus 10;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 20 MVAr;
    Qmin -20 MVAr;
    Vg 1.0205 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_3";
    parent "pp_bus_20";
    bus 20;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 20 MVAr;
    Qmin -20 MVAr;
    Vg 1.001 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_4";
    parent "pp_bus_63";
    bus 63;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 25 MVAr;
    Qmin -25 MVAr;
    Vg 0.9583 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_5";
    parent "pp_bus_76";
    bus 76;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 35 MVAr;
    Qmin 12 MVAr;
    Vg 0.9632 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_6";
    parent "pp_bus_84";
    bus 84;
    Pg 375 MW;
    Qg 0 MVAr;
    Qmax 240 MVAr;
    Qmin -240 MVAr;
    Vg 1.025 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 475 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_7";
    parent "pp_bus_91";
    bus 91;
    Pg 155 MW;
    Qg 0 MVAr;
    Qmax 96 MVAr;
    Qmin -11 MVAr;
    Vg 1.052 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 255 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_8";
    parent "pp_bus_92";
    bus 92;
    Pg 290 MW;
    Qg 0 MVAr;
    Qmax 153 MVAr;
    Qmin -153 MVAr;
    Vg 1.052 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 390 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_9";
    parent "pp_bus_98";
    bus 98;
    Pg 68 MW;
    Qg 0 MVAr;
    Qmax 56 MVAr;
    Qmin -30 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 168 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_10";
    parent "pp_bus_108";
    bus 108;
    Pg 117 MW;
    Qg 0 MVAr;
    Qmax 77 MVAr;
    Qmin -24 MVAr;
    Vg 0.99 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 217 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_11";
    parent "pp_bus_119";
    bus 119;
    Pg 1930 MW;
    Qg 0 MVAr;
    Qmax 1500 MVAr;
    Qmin -500 MVAr;
    Vg 1.0435 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 2030 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_12";
    parent "pp_bus_124";
    bus 124;
    Pg 240 MW;
    Qg 0 MVAr;
    Qmax 120 MVAr;
    Qmin -60 MVAr;
    Vg 1.0233 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 340 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_13";
    parent "pp_bus_125";
    bus 125;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 200 MVAr;
    Qmin -25 MVAr;
    Vg 1.0103 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_14";
    parent "pp_bus_138";
    bus 138;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 350 MVAr;
    Qmin -125 MVAr;
    Vg 1.055 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_15";
    parent "pp_bus_141";
    bus 141;
    Pg 281 MW;
    Qg 0 MVAr;
    Qmax 75 MVAr;
    Qmin -50 MVAr;
    Vg 1.051 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 381 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_16";
    parent "pp_bus_143";
    bus 143;
    Pg 696 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -100 MVAr;
    Vg 1.0435 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 796 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_17";
    parent "pp_bus_146";
    bus 146;
    Pg 84 MW;
    Qg 0 MVAr;
    Qmax 35 MVAr;
    Qmin -15 MVAr;
    Vg 1.0528 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 184 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_18";
    parent "pp_bus_147";
    bus 147;
    Pg 217 MW;
    Qg 0 MVAr;
    Qmax 100 MVAr;
    Qmin -50 MVAr;
    Vg 1.0528 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 317 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_19";
    parent "pp_bus_149";
    bus 149;
    Pg 103 MW;
    Qg 0 MVAr;
    Qmax 50 MVAr;
    Qmin -25 MVAr;
    Vg 1.0735 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 203 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_20";
    parent "pp_bus_152";
    bus 152;
    Pg 372 MW;
    Qg 0 MVAr;
    Qmax 175 MVAr;
    Qmin -50 MVAr;
    Vg 1.0535 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 472 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_21";
    parent "pp_bus_153";
    bus 153;
    Pg 216 MW;
    Qg 0 MVAr;
    Qmax 90 MVAr;
    Qmin -50 MVAr;
    Vg 1.0435 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 316 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_22";
    parent "pp_bus_156";
    bus 156;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 15 MVAr;
    Qmin -10 MVAr;
    Vg 0.963 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_23";
    parent "pp_bus_170";
    bus 170;
    Pg 205 MW;
    Qg 0 MVAr;
    Qmax 90 MVAr;
    Qmin -40 MVAr;
    Vg 0.929 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 305 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_24";
    parent "pp_bus_171";
    bus 171;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 150 MVAr;
    Qmin -50 MVAr;
    Vg 0.9829 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_25";
    parent "pp_bus_176";
    bus 176;
    Pg 228 MW;
    Qg 0 MVAr;
    Qmax 90 MVAr;
    Qmin -45 MVAr;
    Vg 1.0522 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 328 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_26";
    parent "pp_bus_177";
    bus 177;
    Pg 84 MW;
    Qg 0 MVAr;
    Qmax 35 MVAr;
    Qmin -15 MVAr;
    Vg 1.0077 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 184 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_27";
    parent "pp_bus_185";
    bus 185;
    Pg 200 MW;
    Qg 0 MVAr;
    Qmax 80 MVAr;
    Qmin -50 MVAr;
    Vg 1.0522 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 300 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_28";
    parent "pp_bus_186";
    bus 186;
    Pg 1200 MW;
    Qg 0 MVAr;
    Qmax 400 MVAr;
    Qmin -100 MVAr;
    Vg 1.065 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1300 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_29";
    parent "pp_bus_187";
    bus 187;
    Pg 1200 MW;
    Qg 0 MVAr;
    Qmax 400 MVAr;
    Qmin -100 MVAr;
    Vg 1.065 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1300 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_30";
    parent "pp_bus_190";
    bus 190;
    Pg 475 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 1.0551 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 575 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_31";
    parent "pp_bus_191";
    bus 191;
    Pg 1973 MW;
    Qg 0 MVAr;
    Qmax 1000 MVAr;
    Qmin -1000 MVAr;
    Vg 1.0435 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 2073 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_32";
    parent "pp_bus_198";
    bus 198;
    Pg 424 MW;
    Qg 0 MVAr;
    Qmax 260 MVAr;
    Qmin -260 MVAr;
    Vg 1.015 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 524 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_33";
    parent "pp_bus_213";
    bus 213;
    Pg 272 MW;
    Qg 0 MVAr;
    Qmax 150 MVAr;
    Qmin -150 MVAr;
    Vg 1.01 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 372 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_34";
    parent "pp_bus_220";
    bus 220;
    Pg 100 MW;
    Qg 0 MVAr;
    Qmax 60 MVAr;
    Qmin -60 MVAr;
    Vg 1.008 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 200 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_35";
    parent "pp_bus_221";
    bus 221;
    Pg 450 MW;
    Qg 0 MVAr;
    Qmax 320 MVAr;
    Qmin -320 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 550 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_36";
    parent "pp_bus_222";
    bus 222;
    Pg 250 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 1.05 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 350 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_37";
    parent "pp_bus_227";
    bus 227;
    Pg 303 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 403 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_38";
    parent "pp_bus_230";
    bus 230;
    Pg 345 MW;
    Qg 0 MVAr;
    Qmax 250 MVAr;
    Qmin -250 MVAr;
    Vg 1.04 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 445 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_39";
    parent "pp_bus_233";
    bus 233;
    Pg 300 MW;
    Qg 0 MVAr;
    Qmax 500 MVAr;
    Qmin -500 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 400 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_40";
    parent "pp_bus_236";
    bus 236;
    Pg 600 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 1.0165 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 700 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_41";
    parent "pp_bus_238";
    bus 238;
    Pg 250 MW;
    Qg 0 MVAr;
    Qmax 200 MVAr;
    Qmin -200 MVAr;
    Vg 1.01 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 350 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_42";
    parent "pp_bus_239";
    bus 239;
    Pg 550 MW;
    Qg 0 MVAr;
    Qmax 400 MVAr;
    Qmin -400 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 650 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_43";
    parent "pp_bus_241";
    bus 241;
    Pg 575.43 MW;
    Qg 0 MVAr;
    Qmax 600 MVAr;
    Qmin -600 MVAr;
    Vg 1.05 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 675.43 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_44";
    parent "pp_bus_242";
    bus 242;
    Pg 170 MW;
    Qg 0 MVAr;
    Qmax 100 MVAr;
    Qmin 40 MVAr;
    Vg 0.993 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 270 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_45";
    parent "pp_bus_243";
    bus 243;
    Pg 84 MW;
    Qg 0 MVAr;
    Qmax 80 MVAr;
    Qmin 40 MVAr;
    Vg 1.01 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 184 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_46";
    parent "pp_bus_7001";
    bus 7001;
    Pg 467 MW;
    Qg 0 MVAr;
    Qmax 210 MVAr;
    Qmin -210 MVAr;
    Vg 1.0507 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 567 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_47";
    parent "pp_bus_7002";
    bus 7002;
    Pg 623 MW;
    Qg 0 MVAr;
    Qmax 280 MVAr;
    Qmin -280 MVAr;
    Vg 1.0507 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 723 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_48";
    parent "pp_bus_7003";
    bus 7003;
    Pg 1210 MW;
    Qg 0 MVAr;
    Qmax 420 MVAr;
    Qmin -420 MVAr;
    Vg 1.0323 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1310 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_49";
    parent "pp_bus_7011";
    bus 7011;
    Pg 234 MW;
    Qg 0 MVAr;
    Qmax 100 MVAr;
    Qmin -100 MVAr;
    Vg 1.0145 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 334 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_50";
    parent "pp_bus_7012";
    bus 7012;
    Pg 372 MW;
    Qg 0 MVAr;
    Qmax 224 MVAr;
    Qmin -224 MVAr;
    Vg 1.0507 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 472 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_51";
    parent "pp_bus_7017";
    bus 7017;
    Pg 330 MW;
    Qg 0 MVAr;
    Qmax 350 MVAr;
    Qmin 0 MVAr;
    Vg 1.0507 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 430 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_52";
    parent "pp_bus_7023";
    bus 7023;
    Pg 185 MW;
    Qg 0 MVAr;
    Qmax 120 MVAr;
    Qmin 0 MVAr;
    Vg 1.0507 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 285 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_53";
    parent "pp_bus_7024";
    bus 7024;
    Pg 410 MW;
    Qg 0 MVAr;
    Qmax 224 MVAr;
    Qmin -224 MVAr;
    Vg 1.029 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 510 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_54";
    parent "pp_bus_7039";
    bus 7039;
    Pg 500 MW;
    Qg 0 MVAr;
    Qmax 200 MVAr;
    Qmin -200 MVAr;
    Vg 1.05 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 600 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_55";
    parent "pp_bus_7044";
    bus 7044;
    Pg 37 MW;
    Qg 0 MVAr;
    Qmax 42 MVAr;
    Qmin 0 MVAr;
    Vg 1.0145 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 137 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_56";
    parent "pp_bus_7049";
    bus 7049;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 10 MVAr;
    Qmin 0 MVAr;
    Vg 1.0507 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 2399.01 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_57";
    parent "pp_bus_7055";
    bus 7055;
    Pg 45 MW;
    Qg 0 MVAr;
    Qmax 25 MVAr;
    Qmin 0 MVAr;
    Vg 0.9967 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 145 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_58";
    parent "pp_bus_7057";
    bus 7057;
    Pg 165 MW;
    Qg 0 MVAr;
    Qmax 90 MVAr;
    Qmin -90 MVAr;
    Vg 1.0212 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 265 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_59";
    parent "pp_bus_7061";
    bus 7061;
    Pg 400 MW;
    Qg 0 MVAr;
    Qmax 150 MVAr;
    Qmin -150 MVAr;
    Vg 1.0145 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 500 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_60";
    parent "pp_bus_7062";
    bus 7062;
    Pg 400 MW;
    Qg 0 MVAr;
    Qmax 150 MVAr;
    Qmin 0 MVAr;
    Vg 1.0017 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 500 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_61";
    parent "pp_bus_7071";
    bus 7071;
    Pg 116 MW;
    Qg 0 MVAr;
    Qmax 87 MVAr;
    Qmin 0 MVAr;
    Vg 0.9893 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 216 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_62";
    parent "pp_bus_7130";
    bus 7130;
    Pg 1292 MW;
    Qg 0 MVAr;
    Qmax 600 MVAr;
    Qmin -100 MVAr;
    Vg 1.0507 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1392 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_63";
    parent "pp_bus_7139";
    bus 7139;
    Pg 700 MW;
    Qg 0 MVAr;
    Qmax 325 MVAr;
    Qmin -125 MVAr;
    Vg 1.0507 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 800 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_64";
    parent "pp_bus_7166";
    bus 7166;
    Pg 553 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -200 MVAr;
    Vg 1.0145 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 653 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_65";
    parent "pp_bus_9002";
    bus 9002;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 2 MVAr;
    Qmin -2 MVAr;
    Vg 0.9945 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_66";
    parent "pp_bus_9051";
    bus 9051;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 17.35 MVAr;
    Qmin -17.35 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_67";
    parent "pp_bus_9053";
    bus 9053;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 12.83 MVAr;
    Qmin -12.8 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 100 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_68";
    parent "pp_bus_9054";
    bus 9054;
    Pg 50 MW;
    Qg 0 MVAr;
    Qmax 38 MVAr;
    Qmin -38 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 150 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_69";
    parent "pp_bus_9055";
    bus 9055;
    Pg 8 MW;
    Qg 0 MVAr;
    Qmax 6 MVAr;
    Qmin -6 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 108 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}

//
// branch
//
object pypower.branch
{
    name "pp_branch_1";
    from "pp_bus_37";
    to "pp_bus_9001";
    fbus 37;
    tbus 9001;
    r 6e-05 pu.Ohm;
    x 0.00046 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 75 MVA;
    ratio 1.0082 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_2";
    from "pp_bus_9001";
    to "pp_bus_9005";
    fbus 9001;
    tbus 9005;
    r 0.0008 pu.Ohm;
    x 0.00348 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_3";
    from "pp_bus_9001";
    to "pp_bus_9006";
    fbus 9001;
    tbus 9006;
    r 0.02439 pu.Ohm;
    x 0.43682 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.9668 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_4";
    from "pp_bus_9001";
    to "pp_bus_9012";
    fbus 9001;
    tbus 9012;
    r 0.03624 pu.Ohm;
    x 0.64898 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.9796 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_5";
    from "pp_bus_9005";
    to "pp_bus_9051";
    fbus 9005;
    tbus 9051;
    r 0.01578 pu.Ohm;
    x 0.37486 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.0435 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_6";
    from "pp_bus_9005";
    to "pp_bus_9052";
    fbus 9005;
    tbus 9052;
    r 0.01578 pu.Ohm;
    x 0.37486 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.9391 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_7";
    from "pp_bus_9005";
    to "pp_bus_9053";
    fbus 9005;
    tbus 9053;
    r 0.01602 pu.Ohm;
    x 0.38046 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.0435 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_8";
    from "pp_bus_9005";
    to "pp_bus_9054";
    fbus 9005;
    tbus 9054;
    r 0 pu.Ohm;
    x 0.152 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.0435 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_9";
    from "pp_bus_9005";
    to "pp_bus_9055";
    fbus 9005;
    tbus 9055;
    r 0 pu.Ohm;
    x 0.8 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.0435 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_10";
    from "pp_bus_9006";
    to "pp_bus_9007";
    fbus 9006;
    tbus 9007;
    r 0.05558 pu.Ohm;
    x 0.24666 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_11";
    from "pp_bus_9006";
    to "pp_bus_9003";
    fbus 9006;
    tbus 9003;
    r 0.11118 pu.Ohm;
    x 0.49332 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_12";
    from "pp_bus_9006";
    to "pp_bus_9003";
    fbus 9006;
    tbus 9003;
    r 0.11118 pu.Ohm;
    x 0.49332 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_13";
    from "pp_bus_9012";
    to "pp_bus_9002";
    fbus 9012;
    tbus 9002;
    r 0.07622 pu.Ohm;
    x 0.43286 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_14";
    from "pp_bus_9012";
    to "pp_bus_9002";
    fbus 9012;
    tbus 9002;
    r 0.07622 pu.Ohm;
    x 0.43286 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_15";
    from "pp_bus_9002";
    to "pp_bus_9021";
    fbus 9002;
    tbus 9021;
    r 0.0537 pu.Ohm;
    x 0.07026 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_16";
    from "pp_bus_9021";
    to "pp_bus_9023";
    fbus 9021;
    tbus 9023;
    r 1.1068 pu.Ohm;
    x 0.95278 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_17";
    from "pp_bus_9021";
    to "pp_bus_9022";
    fbus 9021;
    tbus 9022;
    r 0.44364 pu.Ohm;
    x 2.8152 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_18";
    from "pp_bus_9002";
    to "pp_bus_9024";
    fbus 9002;
    tbus 9024;
    r 0.50748 pu.Ohm;
    x 3.2202 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_19";
    from "pp_bus_9023";
    to "pp_bus_9025";
    fbus 9023;
    tbus 9025;
    r 0.66688 pu.Ohm;
    x 3.944 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_20";
    from "pp_bus_9023";
    to "pp_bus_9026";
    fbus 9023;
    tbus 9026;
    r 0.6113 pu.Ohm;
    x 3.6152 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_21";
    from "pp_bus_9007";
    to "pp_bus_9071";
    fbus 9007;
    tbus 9071;
    r 0.4412 pu.Ohm;
    x 2.9668 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_22";
    from "pp_bus_9007";
    to "pp_bus_9072";
    fbus 9007;
    tbus 9072;
    r 0.30792 pu.Ohm;
    x 2.057 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_23";
    from "pp_bus_9007";
    to "pp_bus_9003";
    fbus 9007;
    tbus 9003;
    r 0.0558 pu.Ohm;
    x 0.24666 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_24";
    from "pp_bus_9003";
    to "pp_bus_9031";
    fbus 9003;
    tbus 9031;
    r 0.73633 pu.Ohm;
    x 4.6724 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_25";
    from "pp_bus_9003";
    to "pp_bus_9032";
    fbus 9003;
    tbus 9032;
    r 0.76978 pu.Ohm;
    x 4.8846 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_26";
    from "pp_bus_9003";
    to "pp_bus_9033";
    fbus 9003;
    tbus 9033;
    r 0.75732 pu.Ohm;
    x 4.8056 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_27";
    from "pp_bus_9003";
    to "pp_bus_9044";
    fbus 9003;
    tbus 9044;
    r 0.07378 pu.Ohm;
    x 0.06352 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_28";
    from "pp_bus_9044";
    to "pp_bus_9004";
    fbus 9044;
    tbus 9004;
    r 0.03832 pu.Ohm;
    x 0.02894 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_29";
    from "pp_bus_9004";
    to "pp_bus_9041";
    fbus 9004;
    tbus 9041;
    r 0.36614 pu.Ohm;
    x 2.456 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_30";
    from "pp_bus_9004";
    to "pp_bus_9042";
    fbus 9004;
    tbus 9042;
    r 1.0593 pu.Ohm;
    x 5.4536 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_31";
    from "pp_bus_9004";
    to "pp_bus_9043";
    fbus 9004;
    tbus 9043;
    r 0.1567 pu.Ohm;
    x 1.6994 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_32";
    from "pp_bus_9003";
    to "pp_bus_9034";
    fbus 9003;
    tbus 9034;
    r 0.13006 pu.Ohm;
    x 1.3912 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_33";
    from "pp_bus_9003";
    to "pp_bus_9035";
    fbus 9003;
    tbus 9035;
    r 0.54484 pu.Ohm;
    x 3.4572 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_34";
    from "pp_bus_9003";
    to "pp_bus_9036";
    fbus 9003;
    tbus 9036;
    r 0.15426 pu.Ohm;
    x 1.6729 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_35";
    from "pp_bus_9003";
    to "pp_bus_9037";
    fbus 9003;
    tbus 9037;
    r 0.3849 pu.Ohm;
    x 2.5712 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_36";
    from "pp_bus_9003";
    to "pp_bus_9038";
    fbus 9003;
    tbus 9038;
    r 0.4412 pu.Ohm;
    x 2.9668 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_37";
    from "pp_bus_9012";
    to "pp_bus_9121";
    fbus 9012;
    tbus 9121;
    r 0.23552 pu.Ohm;
    x 0.99036 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_38";
    from "pp_bus_9053";
    to "pp_bus_9533";
    fbus 9053;
    tbus 9533;
    r 0 pu.Ohm;
    x 0.75 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.9583 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_39";
    from "pp_bus_1";
    to "pp_bus_5";
    fbus 1;
    tbus 5;
    r 0.001 pu.Ohm;
    x 0.006 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_40";
    from "pp_bus_2";
    to "pp_bus_6";
    fbus 2;
    tbus 6;
    r 0.001 pu.Ohm;
    x 0.009 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_41";
    from "pp_bus_2";
    to "pp_bus_8";
    fbus 2;
    tbus 8;
    r 0.006 pu.Ohm;
    x 0.027 pu.Ohm;
    b 0.054 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_42";
    from "pp_bus_3";
    to "pp_bus_7";
    fbus 3;
    tbus 7;
    r 0 pu.Ohm;
    x 0.003 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_43";
    from "pp_bus_3";
    to "pp_bus_19";
    fbus 3;
    tbus 19;
    r 0.008 pu.Ohm;
    x 0.069 pu.Ohm;
    b 0.139 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_44";
    from "pp_bus_3";
    to "pp_bus_150";
    fbus 3;
    tbus 150;
    r 0.001 pu.Ohm;
    x 0.007 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_45";
    from "pp_bus_4";
    to "pp_bus_16";
    fbus 4;
    tbus 16;
    r 0.002 pu.Ohm;
    x 0.019 pu.Ohm;
    b 1.127 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_46";
    from "pp_bus_5";
    to "pp_bus_9";
    fbus 5;
    tbus 9;
    r 0.006 pu.Ohm;
    x 0.029 pu.Ohm;
    b 0.018 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_47";
    from "pp_bus_7";
    to "pp_bus_12";
    fbus 7;
    tbus 12;
    r 0.001 pu.Ohm;
    x 0.009 pu.Ohm;
    b 0.07 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_48";
    from "pp_bus_7";
    to "pp_bus_131";
    fbus 7;
    tbus 131;
    r 0.001 pu.Ohm;
    x 0.007 pu.Ohm;
    b 0.014 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_49";
    from "pp_bus_8";
    to "pp_bus_11";
    fbus 8;
    tbus 11;
    r 0.013 pu.Ohm;
    x 0.0595 pu.Ohm;
    b 0.033 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_50";
    from "pp_bus_8";
    to "pp_bus_14";
    fbus 8;
    tbus 14;
    r 0.013 pu.Ohm;
    x 0.042 pu.Ohm;
    b 0.081 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_51";
    from "pp_bus_9";
    to "pp_bus_11";
    fbus 9;
    tbus 11;
    r 0.006 pu.Ohm;
    x 0.027 pu.Ohm;
    b 0.013 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_52";
    from "pp_bus_11";
    to "pp_bus_13";
    fbus 11;
    tbus 13;
    r 0.008 pu.Ohm;
    x 0.034 pu.Ohm;
    b 0.018 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_53";
    from "pp_bus_12";
    to "pp_bus_21";
    fbus 12;
    tbus 21;
    r 0.002 pu.Ohm;
    x 0.015 pu.Ohm;
    b 0.118 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_54";
    from "pp_bus_13";
    to "pp_bus_20";
    fbus 13;
    tbus 20;
    r 0.006 pu.Ohm;
    x 0.034 pu.Ohm;
    b 0.016 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_55";
    from "pp_bus_14";
    to "pp_bus_15";
    fbus 14;
    tbus 15;
    r 0.014 pu.Ohm;
    x 0.042 pu.Ohm;
    b 0.097 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_56";
    from "pp_bus_15";
    to "pp_bus_37";
    fbus 15;
    tbus 37;
    r 0.065 pu.Ohm;
    x 0.248 pu.Ohm;
    b 0.121 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_57";
    from "pp_bus_15";
    to "pp_bus_89";
    fbus 15;
    tbus 89;
    r 0.099 pu.Ohm;
    x 0.248 pu.Ohm;
    b 0.035 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_58";
    from "pp_bus_15";
    to "pp_bus_90";
    fbus 15;
    tbus 90;
    r 0.096 pu.Ohm;
    x 0.363 pu.Ohm;
    b 0.048 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_59";
    from "pp_bus_16";
    to "pp_bus_42";
    fbus 16;
    tbus 42;
    r 0.002 pu.Ohm;
    x 0.022 pu.Ohm;
    b 1.28 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_60";
    from "pp_bus_19";
    to "pp_bus_21";
    fbus 19;
    tbus 21;
    r 0.002 pu.Ohm;
    x 0.018 pu.Ohm;
    b 0.036 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_61";
    from "pp_bus_19";
    to "pp_bus_87";
    fbus 19;
    tbus 87;
    r 0.013 pu.Ohm;
    x 0.08 pu.Ohm;
    b 0.151 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_62";
    from "pp_bus_20";
    to "pp_bus_22";
    fbus 20;
    tbus 22;
    r 0.016 pu.Ohm;
    x 0.033 pu.Ohm;
    b 0.015 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_63";
    from "pp_bus_20";
    to "pp_bus_27";
    fbus 20;
    tbus 27;
    r 0.069 pu.Ohm;
    x 0.186 pu.Ohm;
    b 0.098 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_64";
    from "pp_bus_21";
    to "pp_bus_24";
    fbus 21;
    tbus 24;
    r 0.004 pu.Ohm;
    x 0.034 pu.Ohm;
    b 0.28 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_65";
    from "pp_bus_22";
    to "pp_bus_23";
    fbus 22;
    tbus 23;
    r 0.052 pu.Ohm;
    x 0.111 pu.Ohm;
    b 0.05 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_66";
    from "pp_bus_23";
    to "pp_bus_25";
    fbus 23;
    tbus 25;
    r 0.019 pu.Ohm;
    x 0.039 pu.Ohm;
    b 0.018 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_67";
    from "pp_bus_24";
    to "pp_bus_319";
    fbus 24;
    tbus 319;
    r 0.007 pu.Ohm;
    x 0.068 pu.Ohm;
    b 0.134 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_68";
    from "pp_bus_25";
    to "pp_bus_26";
    fbus 25;
    tbus 26;
    r 0.036 pu.Ohm;
    x 0.071 pu.Ohm;
    b 0.034 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_69";
    from "pp_bus_26";
    to "pp_bus_27";
    fbus 26;
    tbus 27;
    r 0.045 pu.Ohm;
    x 0.12 pu.Ohm;
    b 0.065 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_70";
    from "pp_bus_26";
    to "pp_bus_320";
    fbus 26;
    tbus 320;
    r 0.043 pu.Ohm;
    x 0.13 pu.Ohm;
    b 0.014 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_71";
    from "pp_bus_33";
    to "pp_bus_34";
    fbus 33;
    tbus 34;
    r 0 pu.Ohm;
    x 0.063 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_72";
    from "pp_bus_33";
    to "pp_bus_38";
    fbus 33;
    tbus 38;
    r 0.0025 pu.Ohm;
    x 0.012 pu.Ohm;
    b 0.013 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_73";
    from "pp_bus_33";
    to "pp_bus_40";
    fbus 33;
    tbus 40;
    r 0.006 pu.Ohm;
    x 0.029 pu.Ohm;
    b 0.02 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_74";
    from "pp_bus_33";
    to "pp_bus_41";
    fbus 33;
    tbus 41;
    r 0.007 pu.Ohm;
    x 0.043 pu.Ohm;
    b 0.026 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_75";
    from "pp_bus_34";
    to "pp_bus_42";
    fbus 34;
    tbus 42;
    r 0.001 pu.Ohm;
    x 0.008 pu.Ohm;
    b 0.042 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_76";
    from "pp_bus_35";
    to "pp_bus_72";
    fbus 35;
    tbus 72;
    r 0.012 pu.Ohm;
    x 0.06 pu.Ohm;
    b 0.008 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_77";
    from "pp_bus_35";
    to "pp_bus_76";
    fbus 35;
    tbus 76;
    r 0.006 pu.Ohm;
    x 0.014 pu.Ohm;
    b 0.002 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_78";
    from "pp_bus_35";
    to "pp_bus_77";
    fbus 35;
    tbus 77;
    r 0.01 pu.Ohm;
    x 0.029 pu.Ohm;
    b 0.003 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_79";
    from "pp_bus_36";
    to "pp_bus_88";
    fbus 36;
    tbus 88;
    r 0.004 pu.Ohm;
    x 0.027 pu.Ohm;
    b 0.043 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_80";
    from "pp_bus_37";
    to "pp_bus_38";
    fbus 37;
    tbus 38;
    r 0.008 pu.Ohm;
    x 0.047 pu.Ohm;
    b 0.008 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_81";
    from "pp_bus_37";
    to "pp_bus_40";
    fbus 37;
    tbus 40;
    r 0.022 pu.Ohm;
    x 0.064 pu.Ohm;
    b 0.007 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_82";
    from "pp_bus_37";
    to "pp_bus_41";
    fbus 37;
    tbus 41;
    r 0.01 pu.Ohm;
    x 0.036 pu.Ohm;
    b 0.02 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_83";
    from "pp_bus_37";
    to "pp_bus_49";
    fbus 37;
    tbus 49;
    r 0.017 pu.Ohm;
    x 0.081 pu.Ohm;
    b 0.048 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_84";
    from "pp_bus_37";
    to "pp_bus_89";
    fbus 37;
    tbus 89;
    r 0.102 pu.Ohm;
    x 0.254 pu.Ohm;
    b 0.033 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_85";
    from "pp_bus_37";
    to "pp_bus_90";
    fbus 37;
    tbus 90;
    r 0.047 pu.Ohm;
    x 0.127 pu.Ohm;
    b 0.016 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_86";
    from "pp_bus_38";
    to "pp_bus_41";
    fbus 38;
    tbus 41;
    r 0.008 pu.Ohm;
    x 0.037 pu.Ohm;
    b 0.02 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_87";
    from "pp_bus_38";
    to "pp_bus_43";
    fbus 38;
    tbus 43;
    r 0.032 pu.Ohm;
    x 0.087 pu.Ohm;
    b 0.04 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_88";
    from "pp_bus_39";
    to "pp_bus_42";
    fbus 39;
    tbus 42;
    r 0.0006 pu.Ohm;
    x 0.0064 pu.Ohm;
    b 0.404 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_89";
    from "pp_bus_40";
    to "pp_bus_48";
    fbus 40;
    tbus 48;
    r 0.026 pu.Ohm;
    x 0.154 pu.Ohm;
    b 0.022 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_90";
    from "pp_bus_41";
    to "pp_bus_42";
    fbus 41;
    tbus 42;
    r 0 pu.Ohm;
    x 0.029 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_91";
    from "pp_bus_41";
    to "pp_bus_49";
    fbus 41;
    tbus 49;
    r 0.065 pu.Ohm;
    x 0.191 pu.Ohm;
    b 0.02 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_92";
    from "pp_bus_41";
    to "pp_bus_51";
    fbus 41;
    tbus 51;
    r 0.031 pu.Ohm;
    x 0.089 pu.Ohm;
    b 0.036 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_93";
    from "pp_bus_42";
    to "pp_bus_46";
    fbus 42;
    tbus 46;
    r 0.002 pu.Ohm;
    x 0.014 pu.Ohm;
    b 0.806 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_94";
    from "pp_bus_43";
    to "pp_bus_44";
    fbus 43;
    tbus 44;
    r 0.026 pu.Ohm;
    x 0.072 pu.Ohm;
    b 0.035 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_95";
    from "pp_bus_43";
    to "pp_bus_48";
    fbus 43;
    tbus 48;
    r 0.095 pu.Ohm;
    x 0.262 pu.Ohm;
    b 0.032 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_96";
    from "pp_bus_43";
    to "pp_bus_53";
    fbus 43;
    tbus 53;
    r 0.013 pu.Ohm;
    x 0.039 pu.Ohm;
    b 0.016 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_97";
    from "pp_bus_44";
    to "pp_bus_47";
    fbus 44;
    tbus 47;
    r 0.027 pu.Ohm;
    x 0.084 pu.Ohm;
    b 0.039 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_98";
    from "pp_bus_44";
    to "pp_bus_54";
    fbus 44;
    tbus 54;
    r 0.028 pu.Ohm;
    x 0.084 pu.Ohm;
    b 0.037 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_99";
    from "pp_bus_45";
    to "pp_bus_60";
    fbus 45;
    tbus 60;
    r 0.007 pu.Ohm;
    x 0.041 pu.Ohm;
    b 0.312 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_100";
    from "pp_bus_45";
    to "pp_bus_74";
    fbus 45;
    tbus 74;
    r 0.009 pu.Ohm;
    x 0.054 pu.Ohm;
    b 0.411 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_101";
    from "pp_bus_46";
    to "pp_bus_81";
    fbus 46;
    tbus 81;
    r 0.005 pu.Ohm;
    x 0.042 pu.Ohm;
    b 0.69 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_102";
    from "pp_bus_47";
    to "pp_bus_73";
    fbus 47;
    tbus 73;
    r 0.052 pu.Ohm;
    x 0.145 pu.Ohm;
    b 0.073 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_103";
    from "pp_bus_47";
    to "pp_bus_113";
    fbus 47;
    tbus 113;
    r 0.043 pu.Ohm;
    x 0.118 pu.Ohm;
    b 0.013 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_104";
    from "pp_bus_48";
    to "pp_bus_107";
    fbus 48;
    tbus 107;
    r 0.025 pu.Ohm;
    x 0.062 pu.Ohm;
    b 0.007 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_105";
    from "pp_bus_49";
    to "pp_bus_51";
    fbus 49;
    tbus 51;
    r 0.031 pu.Ohm;
    x 0.094 pu.Ohm;
    b 0.043 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_106";
    from "pp_bus_51";
    to "pp_bus_52";
    fbus 51;
    tbus 52;
    r 0.037 pu.Ohm;
    x 0.109 pu.Ohm;
    b 0.049 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_107";
    from "pp_bus_52";
    to "pp_bus_55";
    fbus 52;
    tbus 55;
    r 0.027 pu.Ohm;
    x 0.08 pu.Ohm;
    b 0.036 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_108";
    from "pp_bus_53";
    to "pp_bus_54";
    fbus 53;
    tbus 54;
    r 0.025 pu.Ohm;
    x 0.073 pu.Ohm;
    b 0.035 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_109";
    from "pp_bus_54";
    to "pp_bus_55";
    fbus 54;
    tbus 55;
    r 0.035 pu.Ohm;
    x 0.103 pu.Ohm;
    b 0.047 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_110";
    from "pp_bus_55";
    to "pp_bus_57";
    fbus 55;
    tbus 57;
    r 0.065 pu.Ohm;
    x 0.169 pu.Ohm;
    b 0.082 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_111";
    from "pp_bus_57";
    to "pp_bus_58";
    fbus 57;
    tbus 58;
    r 0.046 pu.Ohm;
    x 0.08 pu.Ohm;
    b 0.036 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_112";
    from "pp_bus_57";
    to "pp_bus_63";
    fbus 57;
    tbus 63;
    r 0.159 pu.Ohm;
    x 0.537 pu.Ohm;
    b 0.071 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_113";
    from "pp_bus_58";
    to "pp_bus_59";
    fbus 58;
    tbus 59;
    r 0.009 pu.Ohm;
    x 0.026 pu.Ohm;
    b 0.005 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_114";
    from "pp_bus_59";
    to "pp_bus_61";
    fbus 59;
    tbus 61;
    r 0.002 pu.Ohm;
    x 0.013 pu.Ohm;
    b 0.015 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_115";
    from "pp_bus_60";
    to "pp_bus_62";
    fbus 60;
    tbus 62;
    r 0.009 pu.Ohm;
    x 0.065 pu.Ohm;
    b 0.485 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_116";
    from "pp_bus_62";
    to "pp_bus_64";
    fbus 62;
    tbus 64;
    r 0.016 pu.Ohm;
    x 0.105 pu.Ohm;
    b 0.203 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_117";
    from "pp_bus_62";
    to "pp_bus_144";
    fbus 62;
    tbus 144;
    r 0.001 pu.Ohm;
    x 0.007 pu.Ohm;
    b 0.013 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_118";
    from "pp_bus_63";
    to "pp_bus_526";
    fbus 63;
    tbus 526;
    r 0.0265 pu.Ohm;
    x 0.172 pu.Ohm;
    b 0.026 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_119";
    from "pp_bus_69";
    to "pp_bus_211";
    fbus 69;
    tbus 211;
    r 0.051 pu.Ohm;
    x 0.232 pu.Ohm;
    b 0.028 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_120";
    from "pp_bus_69";
    to "pp_bus_79";
    fbus 69;
    tbus 79;
    r 0.051 pu.Ohm;
    x 0.157 pu.Ohm;
    b 0.023 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_121";
    from "pp_bus_70";
    to "pp_bus_71";
    fbus 70;
    tbus 71;
    r 0.032 pu.Ohm;
    x 0.1 pu.Ohm;
    b 0.062 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_122";
    from "pp_bus_70";
    to "pp_bus_528";
    fbus 70;
    tbus 528;
    r 0.02 pu.Ohm;
    x 0.1234 pu.Ohm;
    b 0.028 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_123";
    from "pp_bus_71";
    to "pp_bus_72";
    fbus 71;
    tbus 72;
    r 0.036 pu.Ohm;
    x 0.131 pu.Ohm;
    b 0.068 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_124";
    from "pp_bus_71";
    to "pp_bus_73";
    fbus 71;
    tbus 73;
    r 0.034 pu.Ohm;
    x 0.099 pu.Ohm;
    b 0.047 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_125";
    from "pp_bus_72";
    to "pp_bus_77";
    fbus 72;
    tbus 77;
    r 0.018 pu.Ohm;
    x 0.087 pu.Ohm;
    b 0.011 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_126";
    from "pp_bus_72";
    to "pp_bus_531";
    fbus 72;
    tbus 531;
    r 0.0256 pu.Ohm;
    x 0.193 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_127";
    from "pp_bus_73";
    to "pp_bus_76";
    fbus 73;
    tbus 76;
    r 0.021 pu.Ohm;
    x 0.057 pu.Ohm;
    b 0.03 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_128";
    from "pp_bus_73";
    to "pp_bus_79";
    fbus 73;
    tbus 79;
    r 0.018 pu.Ohm;
    x 0.052 pu.Ohm;
    b 0.018 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_129";
    from "pp_bus_74";
    to "pp_bus_88";
    fbus 74;
    tbus 88;
    r 0.004 pu.Ohm;
    x 0.027 pu.Ohm;
    b 0.05 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_130";
    from "pp_bus_74";
    to "pp_bus_562";
    fbus 74;
    tbus 562;
    r 0.0286 pu.Ohm;
    x 0.2013 pu.Ohm;
    b 0.379 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_131";
    from "pp_bus_76";
    to "pp_bus_77";
    fbus 76;
    tbus 77;
    r 0.016 pu.Ohm;
    x 0.043 pu.Ohm;
    b 0.004 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_132";
    from "pp_bus_77";
    to "pp_bus_78";
    fbus 77;
    tbus 78;
    r 0.001 pu.Ohm;
    x 0.006 pu.Ohm;
    b 0.007 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_133";
    from "pp_bus_77";
    to "pp_bus_80";
    fbus 77;
    tbus 80;
    r 0.014 pu.Ohm;
    x 0.07 pu.Ohm;
    b 0.038 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_134";
    from "pp_bus_77";
    to "pp_bus_552";
    fbus 77;
    tbus 552;
    r 0.0891 pu.Ohm;
    x 0.2676 pu.Ohm;
    b 0.029 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_135";
    from "pp_bus_77";
    to "pp_bus_609";
    fbus 77;
    tbus 609;
    r 0.0782 pu.Ohm;
    x 0.2127 pu.Ohm;
    b 0.022 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_136";
    from "pp_bus_78";
    to "pp_bus_79";
    fbus 78;
    tbus 79;
    r 0.006 pu.Ohm;
    x 0.022 pu.Ohm;
    b 0.011 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_137";
    from "pp_bus_78";
    to "pp_bus_84";
    fbus 78;
    tbus 84;
    r 0 pu.Ohm;
    x 0.036 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_138";
    from "pp_bus_79";
    to "pp_bus_211";
    fbus 79;
    tbus 211;
    r 0.099 pu.Ohm;
    x 0.375 pu.Ohm;
    b 0.051 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_139";
    from "pp_bus_80";
    to "pp_bus_211";
    fbus 80;
    tbus 211;
    r 0.022 pu.Ohm;
    x 0.107 pu.Ohm;
    b 0.058 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_140";
    from "pp_bus_81";
    to "pp_bus_194";
    fbus 81;
    tbus 194;
    r 0.0035 pu.Ohm;
    x 0.033 pu.Ohm;
    b 0.53 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_141";
    from "pp_bus_81";
    to "pp_bus_195";
    fbus 81;
    tbus 195;
    r 0.0035 pu.Ohm;
    x 0.033 pu.Ohm;
    b 0.53 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_142";
    from "pp_bus_85";
    to "pp_bus_86";
    fbus 85;
    tbus 86;
    r 0.008 pu.Ohm;
    x 0.064 pu.Ohm;
    b 0.128 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_143";
    from "pp_bus_86";
    to "pp_bus_87";
    fbus 86;
    tbus 87;
    r 0.012 pu.Ohm;
    x 0.093 pu.Ohm;
    b 0.183 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_144";
    from "pp_bus_86";
    to "pp_bus_323";
    fbus 86;
    tbus 323;
    r 0.006 pu.Ohm;
    x 0.048 pu.Ohm;
    b 0.092 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_145";
    from "pp_bus_89";
    to "pp_bus_91";
    fbus 89;
    tbus 91;
    r 0.047 pu.Ohm;
    x 0.119 pu.Ohm;
    b 0.014 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_146";
    from "pp_bus_90";
    to "pp_bus_92";
    fbus 90;
    tbus 92;
    r 0.032 pu.Ohm;
    x 0.174 pu.Ohm;
    b 0.024 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_147";
    from "pp_bus_91";
    to "pp_bus_94";
    fbus 91;
    tbus 94;
    r 0.1 pu.Ohm;
    x 0.253 pu.Ohm;
    b 0.031 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_148";
    from "pp_bus_91";
    to "pp_bus_97";
    fbus 91;
    tbus 97;
    r 0.022 pu.Ohm;
    x 0.077 pu.Ohm;
    b 0.039 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_149";
    from "pp_bus_92";
    to "pp_bus_103";
    fbus 92;
    tbus 103;
    r 0.019 pu.Ohm;
    x 0.144 pu.Ohm;
    b 0.017 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_150";
    from "pp_bus_92";
    to "pp_bus_105";
    fbus 92;
    tbus 105;
    r 0.017 pu.Ohm;
    x 0.092 pu.Ohm;
    b 0.012 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_151";
    from "pp_bus_94";
    to "pp_bus_97";
    fbus 94;
    tbus 97;
    r 0.278 pu.Ohm;
    x 0.427 pu.Ohm;
    b 0.043 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_152";
    from "pp_bus_97";
    to "pp_bus_100";
    fbus 97;
    tbus 100;
    r 0.022 pu.Ohm;
    x 0.053 pu.Ohm;
    b 0.007 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_153";
    from "pp_bus_97";
    to "pp_bus_102";
    fbus 97;
    tbus 102;
    r 0.038 pu.Ohm;
    x 0.092 pu.Ohm;
    b 0.012 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_154";
    from "pp_bus_97";
    to "pp_bus_103";
    fbus 97;
    tbus 103;
    r 0.048 pu.Ohm;
    x 0.122 pu.Ohm;
    b 0.015 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_155";
    from "pp_bus_98";
    to "pp_bus_100";
    fbus 98;
    tbus 100;
    r 0.024 pu.Ohm;
    x 0.064 pu.Ohm;
    b 0.007 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_156";
    from "pp_bus_98";
    to "pp_bus_102";
    fbus 98;
    tbus 102;
    r 0.034 pu.Ohm;
    x 0.121 pu.Ohm;
    b 0.015 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_157";
    from "pp_bus_99";
    to "pp_bus_107";
    fbus 99;
    tbus 107;
    r 0.053 pu.Ohm;
    x 0.135 pu.Ohm;
    b 0.017 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_158";
    from "pp_bus_99";
    to "pp_bus_108";
    fbus 99;
    tbus 108;
    r 0.002 pu.Ohm;
    x 0.004 pu.Ohm;
    b 0.002 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_159";
    from "pp_bus_99";
    to "pp_bus_109";
    fbus 99;
    tbus 109;
    r 0.045 pu.Ohm;
    x 0.354 pu.Ohm;
    b 0.044 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_160";
    from "pp_bus_99";
    to "pp_bus_110";
    fbus 99;
    tbus 110;
    r 0.05 pu.Ohm;
    x 0.174 pu.Ohm;
    b 0.022 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_161";
    from "pp_bus_100";
    to "pp_bus_102";
    fbus 100;
    tbus 102;
    r 0.016 pu.Ohm;
    x 0.038 pu.Ohm;
    b 0.004 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_162";
    from "pp_bus_102";
    to "pp_bus_104";
    fbus 102;
    tbus 104;
    r 0.043 pu.Ohm;
    x 0.064 pu.Ohm;
    b 0.027 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_163";
    from "pp_bus_103";
    to "pp_bus_105";
    fbus 103;
    tbus 105;
    r 0.019 pu.Ohm;
    x 0.062 pu.Ohm;
    b 0.008 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_164";
    from "pp_bus_104";
    to "pp_bus_108";
    fbus 104;
    tbus 108;
    r 0.076 pu.Ohm;
    x 0.13 pu.Ohm;
    b 0.044 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_165";
    from "pp_bus_104";
    to "pp_bus_322";
    fbus 104;
    tbus 322;
    r 0.044 pu.Ohm;
    x 0.124 pu.Ohm;
    b 0.015 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_166";
    from "pp_bus_105";
    to "pp_bus_107";
    fbus 105;
    tbus 107;
    r 0.012 pu.Ohm;
    x 0.088 pu.Ohm;
    b 0.011 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_167";
    from "pp_bus_105";
    to "pp_bus_110";
    fbus 105;
    tbus 110;
    r 0.157 pu.Ohm;
    x 0.4 pu.Ohm;
    b 0.047 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_168";
    from "pp_bus_108";
    to "pp_bus_324";
    fbus 108;
    tbus 324;
    r 0.074 pu.Ohm;
    x 0.208 pu.Ohm;
    b 0.026 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_169";
    from "pp_bus_109";
    to "pp_bus_110";
    fbus 109;
    tbus 110;
    r 0.07 pu.Ohm;
    x 0.184 pu.Ohm;
    b 0.021 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_170";
    from "pp_bus_109";
    to "pp_bus_113";
    fbus 109;
    tbus 113;
    r 0.1 pu.Ohm;
    x 0.274 pu.Ohm;
    b 0.031 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_171";
    from "pp_bus_109";
    to "pp_bus_114";
    fbus 109;
    tbus 114;
    r 0.109 pu.Ohm;
    x 0.393 pu.Ohm;
    b 0.036 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_172";
    from "pp_bus_110";
    to "pp_bus_112";
    fbus 110;
    tbus 112;
    r 0.142 pu.Ohm;
    x 0.404 pu.Ohm;
    b 0.05 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_173";
    from "pp_bus_112";
    to "pp_bus_114";
    fbus 112;
    tbus 114;
    r 0.017 pu.Ohm;
    x 0.042 pu.Ohm;
    b 0.006 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_174";
    from "pp_bus_115";
    to "pp_bus_122";
    fbus 115;
    tbus 122;
    r 0.0036 pu.Ohm;
    x 0.0199 pu.Ohm;
    b 0.004 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_175";
    from "pp_bus_116";
    to "pp_bus_120";
    fbus 116;
    tbus 120;
    r 0.002 pu.Ohm;
    x 0.1049 pu.Ohm;
    b 0.001 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_176";
    from "pp_bus_117";
    to "pp_bus_118";
    fbus 117;
    tbus 118;
    r 0.0001 pu.Ohm;
    x 0.0018 pu.Ohm;
    b 0.017 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_177";
    from "pp_bus_118";
    to "pp_bus_119";
    fbus 118;
    tbus 119;
    r 0 pu.Ohm;
    x 0.0271 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_178";
    from "pp_bus_118";
    to "pp_bus_1201";
    fbus 118;
    tbus 1201;
    r 0 pu.Ohm;
    x 0.6163 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_179";
    from "pp_bus_1201";
    to "pp_bus_120";
    fbus 1201;
    tbus 120;
    r 0 pu.Ohm;
    x -0.3697 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_180";
    from "pp_bus_118";
    to "pp_bus_121";
    fbus 118;
    tbus 121;
    r 0.0022 pu.Ohm;
    x 0.2915 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_181";
    from "pp_bus_119";
    to "pp_bus_120";
    fbus 119;
    tbus 120;
    r 0 pu.Ohm;
    x 0.0339 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_182";
    from "pp_bus_119";
    to "pp_bus_121";
    fbus 119;
    tbus 121;
    r 0 pu.Ohm;
    x 0.0582 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_183";
    from "pp_bus_122";
    to "pp_bus_123";
    fbus 122;
    tbus 123;
    r 0.0808 pu.Ohm;
    x 0.2344 pu.Ohm;
    b 0.029 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_184";
    from "pp_bus_122";
    to "pp_bus_125";
    fbus 122;
    tbus 125;
    r 0.0965 pu.Ohm;
    x 0.3669 pu.Ohm;
    b 0.054 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_185";
    from "pp_bus_123";
    to "pp_bus_124";
    fbus 123;
    tbus 124;
    r 0.036 pu.Ohm;
    x 0.1076 pu.Ohm;
    b 0.117 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_186";
    from "pp_bus_123";
    to "pp_bus_125";
    fbus 123;
    tbus 125;
    r 0.0476 pu.Ohm;
    x 0.1414 pu.Ohm;
    b 0.149 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_187";
    from "pp_bus_125";
    to "pp_bus_126";
    fbus 125;
    tbus 126;
    r 0.0006 pu.Ohm;
    x 0.0197 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_188";
    from "pp_bus_126";
    to "pp_bus_127";
    fbus 126;
    tbus 127;
    r 0.0059 pu.Ohm;
    x 0.0405 pu.Ohm;
    b 0.25 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_189";
    from "pp_bus_126";
    to "pp_bus_129";
    fbus 126;
    tbus 129;
    r 0.0115 pu.Ohm;
    x 0.1106 pu.Ohm;
    b 0.185 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_190";
    from "pp_bus_126";
    to "pp_bus_132";
    fbus 126;
    tbus 132;
    r 0.0198 pu.Ohm;
    x 0.1688 pu.Ohm;
    b 0.321 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_191";
    from "pp_bus_126";
    to "pp_bus_157";
    fbus 126;
    tbus 157;
    r 0.005 pu.Ohm;
    x 0.05 pu.Ohm;
    b 0.33 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_192";
    from "pp_bus_126";
    to "pp_bus_158";
    fbus 126;
    tbus 158;
    r 0.0077 pu.Ohm;
    x 0.0538 pu.Ohm;
    b 0.335 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_193";
    from "pp_bus_126";
    to "pp_bus_169";
    fbus 126;
    tbus 169;
    r 0.0165 pu.Ohm;
    x 0.1157 pu.Ohm;
    b 0.171 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_194";
    from "pp_bus_127";
    to "pp_bus_128";
    fbus 127;
    tbus 128;
    r 0.0059 pu.Ohm;
    x 0.0577 pu.Ohm;
    b 0.095 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_195";
    from "pp_bus_127";
    to "pp_bus_134";
    fbus 127;
    tbus 134;
    r 0.0049 pu.Ohm;
    x 0.0336 pu.Ohm;
    b 0.208 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_196";
    from "pp_bus_127";
    to "pp_bus_168";
    fbus 127;
    tbus 168;
    r 0.0059 pu.Ohm;
    x 0.0577 pu.Ohm;
    b 0.095 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_197";
    from "pp_bus_128";
    to "pp_bus_130";
    fbus 128;
    tbus 130;
    r 0.0078 pu.Ohm;
    x 0.0773 pu.Ohm;
    b 0.126 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_198";
    from "pp_bus_128";
    to "pp_bus_133";
    fbus 128;
    tbus 133;
    r 0.0026 pu.Ohm;
    x 0.0193 pu.Ohm;
    b 0.03 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_199";
    from "pp_bus_129";
    to "pp_bus_130";
    fbus 129;
    tbus 130;
    r 0.0076 pu.Ohm;
    x 0.0752 pu.Ohm;
    b 0.122 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_200";
    from "pp_bus_129";
    to "pp_bus_133";
    fbus 129;
    tbus 133;
    r 0.0021 pu.Ohm;
    x 0.0186 pu.Ohm;
    b 0.03 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_201";
    from "pp_bus_130";
    to "pp_bus_132";
    fbus 130;
    tbus 132;
    r 0.0016 pu.Ohm;
    x 0.0164 pu.Ohm;
    b 0.026 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_202";
    from "pp_bus_130";
    to "pp_bus_151";
    fbus 130;
    tbus 151;
    r 0.0017 pu.Ohm;
    x 0.0165 pu.Ohm;
    b 0.026 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_203";
    from "pp_bus_130";
    to "pp_bus_167";
    fbus 130;
    tbus 167;
    r 0.0079 pu.Ohm;
    x 0.0793 pu.Ohm;
    b 0.127 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_204";
    from "pp_bus_130";
    to "pp_bus_168";
    fbus 130;
    tbus 168;
    r 0.0078 pu.Ohm;
    x 0.0784 pu.Ohm;
    b 0.125 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_205";
    from "pp_bus_133";
    to "pp_bus_137";
    fbus 133;
    tbus 137;
    r 0.0017 pu.Ohm;
    x 0.0117 pu.Ohm;
    b 0.289 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_206";
    from "pp_bus_133";
    to "pp_bus_168";
    fbus 133;
    tbus 168;
    r 0.0026 pu.Ohm;
    x 0.0193 pu.Ohm;
    b 0.03 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_207";
    from "pp_bus_133";
    to "pp_bus_169";
    fbus 133;
    tbus 169;
    r 0.0021 pu.Ohm;
    x 0.0186 pu.Ohm;
    b 0.03 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_208";
    from "pp_bus_133";
    to "pp_bus_171";
    fbus 133;
    tbus 171;
    r 0.0002 pu.Ohm;
    x 0.0101 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_209";
    from "pp_bus_134";
    to "pp_bus_135";
    fbus 134;
    tbus 135;
    r 0.0043 pu.Ohm;
    x 0.0293 pu.Ohm;
    b 0.18 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_210";
    from "pp_bus_134";
    to "pp_bus_184";
    fbus 134;
    tbus 184;
    r 0.0039 pu.Ohm;
    x 0.0381 pu.Ohm;
    b 0.258 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_211";
    from "pp_bus_135";
    to "pp_bus_136";
    fbus 135;
    tbus 136;
    r 0.0091 pu.Ohm;
    x 0.0623 pu.Ohm;
    b 0.385 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_212";
    from "pp_bus_136";
    to "pp_bus_137";
    fbus 136;
    tbus 137;
    r 0.0125 pu.Ohm;
    x 0.089 pu.Ohm;
    b 0.54 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_213";
    from "pp_bus_136";
    to "pp_bus_152";
    fbus 136;
    tbus 152;
    r 0.0056 pu.Ohm;
    x 0.039 pu.Ohm;
    b 0.953 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_214";
    from "pp_bus_137";
    to "pp_bus_140";
    fbus 137;
    tbus 140;
    r 0.0015 pu.Ohm;
    x 0.0114 pu.Ohm;
    b 0.284 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_215";
    from "pp_bus_137";
    to "pp_bus_181";
    fbus 137;
    tbus 181;
    r 0.0005 pu.Ohm;
    x 0.0034 pu.Ohm;
    b 0.021 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_216";
    from "pp_bus_137";
    to "pp_bus_186";
    fbus 137;
    tbus 186;
    r 0.0007 pu.Ohm;
    x 0.0151 pu.Ohm;
    b 0.126 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_217";
    from "pp_bus_137";
    to "pp_bus_188";
    fbus 137;
    tbus 188;
    r 0.0005 pu.Ohm;
    x 0.0034 pu.Ohm;
    b 0.021 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_218";
    from "pp_bus_139";
    to "pp_bus_172";
    fbus 139;
    tbus 172;
    r 0.0562 pu.Ohm;
    x 0.2248 pu.Ohm;
    b 0.081 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_219";
    from "pp_bus_140";
    to "pp_bus_141";
    fbus 140;
    tbus 141;
    r 0.012 pu.Ohm;
    x 0.0836 pu.Ohm;
    b 0.123 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_220";
    from "pp_bus_140";
    to "pp_bus_142";
    fbus 140;
    tbus 142;
    r 0.0152 pu.Ohm;
    x 0.1132 pu.Ohm;
    b 0.684 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_221";
    from "pp_bus_140";
    to "pp_bus_145";
    fbus 140;
    tbus 145;
    r 0.0468 pu.Ohm;
    x 0.3369 pu.Ohm;
    b 0.519 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_222";
    from "pp_bus_140";
    to "pp_bus_146";
    fbus 140;
    tbus 146;
    r 0.043 pu.Ohm;
    x 0.3031 pu.Ohm;
    b 0.463 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_223";
    from "pp_bus_140";
    to "pp_bus_147";
    fbus 140;
    tbus 147;
    r 0.0489 pu.Ohm;
    x 0.3492 pu.Ohm;
    b 0.538 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_224";
    from "pp_bus_140";
    to "pp_bus_182";
    fbus 140;
    tbus 182;
    r 0.0013 pu.Ohm;
    x 0.0089 pu.Ohm;
    b 0.119 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_225";
    from "pp_bus_141";
    to "pp_bus_146";
    fbus 141;
    tbus 146;
    r 0.0291 pu.Ohm;
    x 0.2267 pu.Ohm;
    b 0.342 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_226";
    from "pp_bus_142";
    to "pp_bus_143";
    fbus 142;
    tbus 143;
    r 0.006 pu.Ohm;
    x 0.057 pu.Ohm;
    b 0.767 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_227";
    from "pp_bus_143";
    to "pp_bus_145";
    fbus 143;
    tbus 145;
    r 0.0075 pu.Ohm;
    x 0.0773 pu.Ohm;
    b 0.119 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_228";
    from "pp_bus_143";
    to "pp_bus_149";
    fbus 143;
    tbus 149;
    r 0.0127 pu.Ohm;
    x 0.0909 pu.Ohm;
    b 0.135 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_229";
    from "pp_bus_145";
    to "pp_bus_146";
    fbus 145;
    tbus 146;
    r 0.0085 pu.Ohm;
    x 0.0588 pu.Ohm;
    b 0.087 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_230";
    from "pp_bus_145";
    to "pp_bus_149";
    fbus 145;
    tbus 149;
    r 0.0218 pu.Ohm;
    x 0.1511 pu.Ohm;
    b 0.223 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_231";
    from "pp_bus_146";
    to "pp_bus_147";
    fbus 146;
    tbus 147;
    r 0.0073 pu.Ohm;
    x 0.0504 pu.Ohm;
    b 0.074 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_232";
    from "pp_bus_148";
    to "pp_bus_178";
    fbus 148;
    tbus 178;
    r 0.0523 pu.Ohm;
    x 0.1526 pu.Ohm;
    b 0.074 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_233";
    from "pp_bus_148";
    to "pp_bus_179";
    fbus 148;
    tbus 179;
    r 0.1371 pu.Ohm;
    x 0.3919 pu.Ohm;
    b 0.076 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_234";
    from "pp_bus_152";
    to "pp_bus_153";
    fbus 152;
    tbus 153;
    r 0.0137 pu.Ohm;
    x 0.0957 pu.Ohm;
    b 0.141 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_235";
    from "pp_bus_153";
    to "pp_bus_161";
    fbus 153;
    tbus 161;
    r 0.0055 pu.Ohm;
    x 0.0288 pu.Ohm;
    b 0.19 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_236";
    from "pp_bus_154";
    to "pp_bus_156";
    fbus 154;
    tbus 156;
    r 0.1746 pu.Ohm;
    x 0.3161 pu.Ohm;
    b 0.04 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_237";
    from "pp_bus_154";
    to "pp_bus_183";
    fbus 154;
    tbus 183;
    r 0.0804 pu.Ohm;
    x 0.3054 pu.Ohm;
    b 0.045 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_238";
    from "pp_bus_155";
    to "pp_bus_161";
    fbus 155;
    tbus 161;
    r 0.011 pu.Ohm;
    x 0.0568 pu.Ohm;
    b 0.388 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_239";
    from "pp_bus_157";
    to "pp_bus_159";
    fbus 157;
    tbus 159;
    r 0.0008 pu.Ohm;
    x 0.0098 pu.Ohm;
    b 0.069 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_240";
    from "pp_bus_158";
    to "pp_bus_159";
    fbus 158;
    tbus 159;
    r 0.0029 pu.Ohm;
    x 0.0285 pu.Ohm;
    b 0.19 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_241";
    from "pp_bus_158";
    to "pp_bus_160";
    fbus 158;
    tbus 160;
    r 0.0066 pu.Ohm;
    x 0.0448 pu.Ohm;
    b 0.277 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_242";
    from "pp_bus_162";
    to "pp_bus_164";
    fbus 162;
    tbus 164;
    r 0.0024 pu.Ohm;
    x 0.0326 pu.Ohm;
    b 0.236 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_243";
    from "pp_bus_162";
    to "pp_bus_165";
    fbus 162;
    tbus 165;
    r 0.0018 pu.Ohm;
    x 0.0245 pu.Ohm;
    b 1.662 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_244";
    from "pp_bus_163";
    to "pp_bus_164";
    fbus 163;
    tbus 164;
    r 0.0044 pu.Ohm;
    x 0.0514 pu.Ohm;
    b 3.597 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_245";
    from "pp_bus_165";
    to "pp_bus_166";
    fbus 165;
    tbus 166;
    r 0.0002 pu.Ohm;
    x 0.0123 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_246";
    from "pp_bus_167";
    to "pp_bus_169";
    fbus 167;
    tbus 169;
    r 0.0018 pu.Ohm;
    x 0.0178 pu.Ohm;
    b 0.029 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_247";
    from "pp_bus_172";
    to "pp_bus_173";
    fbus 172;
    tbus 173;
    r 0.0669 pu.Ohm;
    x 0.4843 pu.Ohm;
    b 0.063 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_248";
    from "pp_bus_172";
    to "pp_bus_174";
    fbus 172;
    tbus 174;
    r 0.0558 pu.Ohm;
    x 0.221 pu.Ohm;
    b 0.031 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_249";
    from "pp_bus_173";
    to "pp_bus_174";
    fbus 173;
    tbus 174;
    r 0.0807 pu.Ohm;
    x 0.3331 pu.Ohm;
    b 0.049 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_250";
    from "pp_bus_173";
    to "pp_bus_175";
    fbus 173;
    tbus 175;
    r 0.0739 pu.Ohm;
    x 0.3071 pu.Ohm;
    b 0.043 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_251";
    from "pp_bus_173";
    to "pp_bus_176";
    fbus 173;
    tbus 176;
    r 0.1799 pu.Ohm;
    x 0.5017 pu.Ohm;
    b 0.069 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_252";
    from "pp_bus_175";
    to "pp_bus_176";
    fbus 175;
    tbus 176;
    r 0.0904 pu.Ohm;
    x 0.3626 pu.Ohm;
    b 0.048 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_253";
    from "pp_bus_175";
    to "pp_bus_179";
    fbus 175;
    tbus 179;
    r 0.077 pu.Ohm;
    x 0.3092 pu.Ohm;
    b 0.054 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_254";
    from "pp_bus_176";
    to "pp_bus_177";
    fbus 176;
    tbus 177;
    r 0.0251 pu.Ohm;
    x 0.0829 pu.Ohm;
    b 0.047 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_255";
    from "pp_bus_177";
    to "pp_bus_178";
    fbus 177;
    tbus 178;
    r 0.0222 pu.Ohm;
    x 0.0847 pu.Ohm;
    b 0.05 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_256";
    from "pp_bus_178";
    to "pp_bus_179";
    fbus 178;
    tbus 179;
    r 0.0498 pu.Ohm;
    x 0.1855 pu.Ohm;
    b 0.029 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_257";
    from "pp_bus_178";
    to "pp_bus_180";
    fbus 178;
    tbus 180;
    r 0.0061 pu.Ohm;
    x 0.029 pu.Ohm;
    b 0.084 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_258";
    from "pp_bus_181";
    to "pp_bus_138";
    fbus 181;
    tbus 138;
    r 0.0004 pu.Ohm;
    x 0.0202 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_259";
    from "pp_bus_181";
    to "pp_bus_187";
    fbus 181;
    tbus 187;
    r 0.0004 pu.Ohm;
    x 0.0083 pu.Ohm;
    b 0.115 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_260";
    from "pp_bus_184";
    to "pp_bus_185";
    fbus 184;
    tbus 185;
    r 0.0025 pu.Ohm;
    x 0.0245 pu.Ohm;
    b 0.164 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_261";
    from "pp_bus_186";
    to "pp_bus_188";
    fbus 186;
    tbus 188;
    r 0.0007 pu.Ohm;
    x 0.0086 pu.Ohm;
    b 0.115 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_262";
    from "pp_bus_187";
    to "pp_bus_188";
    fbus 187;
    tbus 188;
    r 0.0007 pu.Ohm;
    x 0.0086 pu.Ohm;
    b 0.115 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_263";
    from "pp_bus_188";
    to "pp_bus_138";
    fbus 188;
    tbus 138;
    r 0.0004 pu.Ohm;
    x 0.0202 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_264";
    from "pp_bus_189";
    to "pp_bus_208";
    fbus 189;
    tbus 208;
    r 0.033 pu.Ohm;
    x 0.095 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_265";
    from "pp_bus_189";
    to "pp_bus_209";
    fbus 189;
    tbus 209;
    r 0.046 pu.Ohm;
    x 0.069 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_266";
    from "pp_bus_190";
    to "pp_bus_231";
    fbus 190;
    tbus 231;
    r 0.0004 pu.Ohm;
    x 0.0022 pu.Ohm;
    b 6.2 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_267";
    from "pp_bus_190";
    to "pp_bus_240";
    fbus 190;
    tbus 240;
    r 0 pu.Ohm;
    x 0.0275 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_268";
    from "pp_bus_191";
    to "pp_bus_192";
    fbus 191;
    tbus 192;
    r 0.003 pu.Ohm;
    x 0.048 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_269";
    from "pp_bus_192";
    to "pp_bus_225";
    fbus 192;
    tbus 225;
    r 0.002 pu.Ohm;
    x 0.009 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_270";
    from "pp_bus_193";
    to "pp_bus_205";
    fbus 193;
    tbus 205;
    r 0.045 pu.Ohm;
    x 0.063 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_271";
    from "pp_bus_193";
    to "pp_bus_208";
    fbus 193;
    tbus 208;
    r 0.048 pu.Ohm;
    x 0.127 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_272";
    from "pp_bus_194";
    to "pp_bus_219";
    fbus 194;
    tbus 219;
    r 0.0031 pu.Ohm;
    x 0.0286 pu.Ohm;
    b 0.5 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_273";
    from "pp_bus_194";
    to "pp_bus_664";
    fbus 194;
    tbus 664;
    r 0.0024 pu.Ohm;
    x 0.0355 pu.Ohm;
    b 0.36 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_274";
    from "pp_bus_195";
    to "pp_bus_219";
    fbus 195;
    tbus 219;
    r 0.0031 pu.Ohm;
    x 0.0286 pu.Ohm;
    b 0.5 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_275";
    from "pp_bus_196";
    to "pp_bus_197";
    fbus 196;
    tbus 197;
    r 0.014 pu.Ohm;
    x 0.04 pu.Ohm;
    b 0.004 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_276";
    from "pp_bus_196";
    to "pp_bus_210";
    fbus 196;
    tbus 210;
    r 0.03 pu.Ohm;
    x 0.081 pu.Ohm;
    b 0.01 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_277";
    from "pp_bus_197";
    to "pp_bus_198";
    fbus 197;
    tbus 198;
    r 0.01 pu.Ohm;
    x 0.06 pu.Ohm;
    b 0.009 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_278";
    from "pp_bus_197";
    to "pp_bus_211";
    fbus 197;
    tbus 211;
    r 0.015 pu.Ohm;
    x 0.04 pu.Ohm;
    b 0.006 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_279";
    from "pp_bus_198";
    to "pp_bus_202";
    fbus 198;
    tbus 202;
    r 0.332 pu.Ohm;
    x 0.688 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_280";
    from "pp_bus_198";
    to "pp_bus_203";
    fbus 198;
    tbus 203;
    r 0.009 pu.Ohm;
    x 0.046 pu.Ohm;
    b 0.025 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_281";
    from "pp_bus_198";
    to "pp_bus_210";
    fbus 198;
    tbus 210;
    r 0.02 pu.Ohm;
    x 0.073 pu.Ohm;
    b 0.008 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_282";
    from "pp_bus_198";
    to "pp_bus_211";
    fbus 198;
    tbus 211;
    r 0.034 pu.Ohm;
    x 0.109 pu.Ohm;
    b 0.032 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_283";
    from "pp_bus_199";
    to "pp_bus_200";
    fbus 199;
    tbus 200;
    r 0.076 pu.Ohm;
    x 0.135 pu.Ohm;
    b 0.009 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_284";
    from "pp_bus_199";
    to "pp_bus_210";
    fbus 199;
    tbus 210;
    r 0.04 pu.Ohm;
    x 0.102 pu.Ohm;
    b 0.005 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_285";
    from "pp_bus_200";
    to "pp_bus_210";
    fbus 200;
    tbus 210;
    r 0.081 pu.Ohm;
    x 0.128 pu.Ohm;
    b 0.014 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_286";
    from "pp_bus_201";
    to "pp_bus_204";
    fbus 201;
    tbus 204;
    r 0.124 pu.Ohm;
    x 0.183 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_287";
    from "pp_bus_203";
    to "pp_bus_211";
    fbus 203;
    tbus 211;
    r 0.01 pu.Ohm;
    x 0.059 pu.Ohm;
    b 0.008 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_288";
    from "pp_bus_204";
    to "pp_bus_205";
    fbus 204;
    tbus 205;
    r 0.046 pu.Ohm;
    x 0.068 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_289";
    from "pp_bus_205";
    to "pp_bus_206";
    fbus 205;
    tbus 206;
    r 0.302 pu.Ohm;
    x 0.446 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_290";
    from "pp_bus_206";
    to "pp_bus_207";
    fbus 206;
    tbus 207;
    r 0.073 pu.Ohm;
    x 0.093 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_291";
    from "pp_bus_206";
    to "pp_bus_208";
    fbus 206;
    tbus 208;
    r 0.24 pu.Ohm;
    x 0.421 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_292";
    from "pp_bus_212";
    to "pp_bus_215";
    fbus 212;
    tbus 215;
    r 0.0139 pu.Ohm;
    x 0.0778 pu.Ohm;
    b 0.086 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_293";
    from "pp_bus_213";
    to "pp_bus_214";
    fbus 213;
    tbus 214;
    r 0.0025 pu.Ohm;
    x 0.038 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_294";
    from "pp_bus_214";
    to "pp_bus_215";
    fbus 214;
    tbus 215;
    r 0.0017 pu.Ohm;
    x 0.0185 pu.Ohm;
    b 0.02 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_295";
    from "pp_bus_214";
    to "pp_bus_242";
    fbus 214;
    tbus 242;
    r 0.0015 pu.Ohm;
    x 0.0108 pu.Ohm;
    b 0.002 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_296";
    from "pp_bus_215";
    to "pp_bus_216";
    fbus 215;
    tbus 216;
    r 0.0045 pu.Ohm;
    x 0.0249 pu.Ohm;
    b 0.026 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_297";
    from "pp_bus_216";
    to "pp_bus_217";
    fbus 216;
    tbus 217;
    r 0.004 pu.Ohm;
    x 0.0497 pu.Ohm;
    b 0.018 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_298";
    from "pp_bus_217";
    to "pp_bus_218";
    fbus 217;
    tbus 218;
    r 0 pu.Ohm;
    x 0.0456 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_299";
    from "pp_bus_217";
    to "pp_bus_219";
    fbus 217;
    tbus 219;
    r 0.0005 pu.Ohm;
    x 0.0177 pu.Ohm;
    b 0.02 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_300";
    from "pp_bus_217";
    to "pp_bus_220";
    fbus 217;
    tbus 220;
    r 0.0027 pu.Ohm;
    x 0.0395 pu.Ohm;
    b 0.832 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_301";
    from "pp_bus_219";
    to "pp_bus_237";
    fbus 219;
    tbus 237;
    r 0.0003 pu.Ohm;
    x 0.0018 pu.Ohm;
    b 5.2 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_302";
    from "pp_bus_220";
    to "pp_bus_218";
    fbus 220;
    tbus 218;
    r 0.0037 pu.Ohm;
    x 0.0484 pu.Ohm;
    b 0.43 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_303";
    from "pp_bus_220";
    to "pp_bus_221";
    fbus 220;
    tbus 221;
    r 0.001 pu.Ohm;
    x 0.0295 pu.Ohm;
    b 0.503 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_304";
    from "pp_bus_220";
    to "pp_bus_238";
    fbus 220;
    tbus 238;
    r 0.0016 pu.Ohm;
    x 0.0046 pu.Ohm;
    b 0.402 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_305";
    from "pp_bus_221";
    to "pp_bus_223";
    fbus 221;
    tbus 223;
    r 0.0003 pu.Ohm;
    x 0.0013 pu.Ohm;
    b 1 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_306";
    from "pp_bus_222";
    to "pp_bus_237";
    fbus 222;
    tbus 237;
    r 0.0014 pu.Ohm;
    x 0.0514 pu.Ohm;
    b 0.33 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_307";
    from "pp_bus_224";
    to "pp_bus_225";
    fbus 224;
    tbus 225;
    r 0.01 pu.Ohm;
    x 0.064 pu.Ohm;
    b 0.48 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_308";
    from "pp_bus_224";
    to "pp_bus_226";
    fbus 224;
    tbus 226;
    r 0.0019 pu.Ohm;
    x 0.0081 pu.Ohm;
    b 0.86 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_309";
    from "pp_bus_225";
    to "pp_bus_191";
    fbus 225;
    tbus 191;
    r 0.001 pu.Ohm;
    x 0.061 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_310";
    from "pp_bus_226";
    to "pp_bus_231";
    fbus 226;
    tbus 231;
    r 0.0005 pu.Ohm;
    x 0.0212 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_311";
    from "pp_bus_227";
    to "pp_bus_231";
    fbus 227;
    tbus 231;
    r 0.0009 pu.Ohm;
    x 0.0472 pu.Ohm;
    b 0.186 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_312";
    from "pp_bus_228";
    to "pp_bus_229";
    fbus 228;
    tbus 229;
    r 0.0019 pu.Ohm;
    x 0.0087 pu.Ohm;
    b 1.28 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_313";
    from "pp_bus_228";
    to "pp_bus_231";
    fbus 228;
    tbus 231;
    r 0.0026 pu.Ohm;
    x 0.0917 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_314";
    from "pp_bus_228";
    to "pp_bus_234";
    fbus 228;
    tbus 234;
    r 0.0013 pu.Ohm;
    x 0.0288 pu.Ohm;
    b 0.81 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_315";
    from "pp_bus_229";
    to "pp_bus_190";
    fbus 229;
    tbus 190;
    r 0 pu.Ohm;
    x 0.0626 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_316";
    from "pp_bus_231";
    to "pp_bus_232";
    fbus 231;
    tbus 232;
    r 0.0002 pu.Ohm;
    x 0.0069 pu.Ohm;
    b 1.364 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_317";
    from "pp_bus_231";
    to "pp_bus_237";
    fbus 231;
    tbus 237;
    r 0.0001 pu.Ohm;
    x 0.0006 pu.Ohm;
    b 3.57 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_318";
    from "pp_bus_232";
    to "pp_bus_233";
    fbus 232;
    tbus 233;
    r 0.0017 pu.Ohm;
    x 0.0485 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_319";
    from "pp_bus_234";
    to "pp_bus_235";
    fbus 234;
    tbus 235;
    r 0.0002 pu.Ohm;
    x 0.0259 pu.Ohm;
    b 0.144 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_320";
    from "pp_bus_234";
    to "pp_bus_237";
    fbus 234;
    tbus 237;
    r 0.0006 pu.Ohm;
    x 0.0272 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_321";
    from "pp_bus_235";
    to "pp_bus_238";
    fbus 235;
    tbus 238;
    r 0.0002 pu.Ohm;
    x 0.0006 pu.Ohm;
    b 0.8 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_322";
    from "pp_bus_241";
    to "pp_bus_237";
    fbus 241;
    tbus 237;
    r 0.0005 pu.Ohm;
    x 0.0154 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_323";
    from "pp_bus_240";
    to "pp_bus_281";
    fbus 240;
    tbus 281;
    r 0.0003 pu.Ohm;
    x 0.0043 pu.Ohm;
    b 0.009 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_324";
    from "pp_bus_242";
    to "pp_bus_245";
    fbus 242;
    tbus 245;
    r 0.0082 pu.Ohm;
    x 0.0851 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_325";
    from "pp_bus_242";
    to "pp_bus_247";
    fbus 242;
    tbus 247;
    r 0.0112 pu.Ohm;
    x 0.0723 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_326";
    from "pp_bus_243";
    to "pp_bus_244";
    fbus 243;
    tbus 244;
    r 0.0127 pu.Ohm;
    x 0.0355 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_327";
    from "pp_bus_243";
    to "pp_bus_245";
    fbus 243;
    tbus 245;
    r 0.0326 pu.Ohm;
    x 0.1804 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_328";
    from "pp_bus_244";
    to "pp_bus_246";
    fbus 244;
    tbus 246;
    r 0.0195 pu.Ohm;
    x 0.0551 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_329";
    from "pp_bus_245";
    to "pp_bus_246";
    fbus 245;
    tbus 246;
    r 0.0157 pu.Ohm;
    x 0.0732 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_330";
    from "pp_bus_245";
    to "pp_bus_247";
    fbus 245;
    tbus 247;
    r 0.036 pu.Ohm;
    x 0.2119 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_331";
    from "pp_bus_246";
    to "pp_bus_247";
    fbus 246;
    tbus 247;
    r 0.0268 pu.Ohm;
    x 0.1285 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_332";
    from "pp_bus_247";
    to "pp_bus_248";
    fbus 247;
    tbus 248;
    r 0.0428 pu.Ohm;
    x 0.1215 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_333";
    from "pp_bus_248";
    to "pp_bus_249";
    fbus 248;
    tbus 249;
    r 0.0351 pu.Ohm;
    x 0.1004 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_334";
    from "pp_bus_249";
    to "pp_bus_250";
    fbus 249;
    tbus 250;
    r 0.0616 pu.Ohm;
    x 0.1857 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_335";
    from "pp_bus_3";
    to "pp_bus_1";
    fbus 3;
    tbus 1;
    r 0 pu.Ohm;
    x 0.052 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.947 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_336";
    from "pp_bus_3";
    to "pp_bus_2";
    fbus 3;
    tbus 2;
    r 0 pu.Ohm;
    x 0.052 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.956 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_337";
    from "pp_bus_3";
    to "pp_bus_4";
    fbus 3;
    tbus 4;
    r 0 pu.Ohm;
    x 0.005 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.971 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_338";
    from "pp_bus_7";
    to "pp_bus_5";
    fbus 7;
    tbus 5;
    r 0 pu.Ohm;
    x 0.039 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.948 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_339";
    from "pp_bus_7";
    to "pp_bus_6";
    fbus 7;
    tbus 6;
    r 0 pu.Ohm;
    x 0.039 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.959 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_340";
    from "pp_bus_10";
    to "pp_bus_11";
    fbus 10;
    tbus 11;
    r 0 pu.Ohm;
    x 0.089 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.046 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_341";
    from "pp_bus_12";
    to "pp_bus_10";
    fbus 12;
    tbus 10;
    r 0 pu.Ohm;
    x 0.053 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.985 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_342";
    from "pp_bus_15";
    to "pp_bus_17";
    fbus 15;
    tbus 17;
    r 0.0194 pu.Ohm;
    x 0.0311 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.9561 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_343";
    from "pp_bus_16";
    to "pp_bus_15";
    fbus 16;
    tbus 15;
    r 0.001 pu.Ohm;
    x 0.038 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.971 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_344";
    from "pp_bus_21";
    to "pp_bus_20";
    fbus 21;
    tbus 20;
    r 0 pu.Ohm;
    x 0.014 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.952 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_345";
    from "pp_bus_24";
    to "pp_bus_23";
    fbus 24;
    tbus 23;
    r 0 pu.Ohm;
    x 0.064 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.943 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_346";
    from "pp_bus_36";
    to "pp_bus_35";
    fbus 36;
    tbus 35;
    r 0 pu.Ohm;
    x 0.047 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.01 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_347";
    from "pp_bus_45";
    to "pp_bus_44";
    fbus 45;
    tbus 44;
    r 0 pu.Ohm;
    x 0.02 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.008 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_348";
    from "pp_bus_45";
    to "pp_bus_46";
    fbus 45;
    tbus 46;
    r 0 pu.Ohm;
    x 0.021 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_349";
    from "pp_bus_62";
    to "pp_bus_61";
    fbus 62;
    tbus 61;
    r 0 pu.Ohm;
    x 0.059 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.975 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_350";
    from "pp_bus_63";
    to "pp_bus_64";
    fbus 63;
    tbus 64;
    r 0 pu.Ohm;
    x 0.038 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.017 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_351";
    from "pp_bus_73";
    to "pp_bus_74";
    fbus 73;
    tbus 74;
    r 0 pu.Ohm;
    x 0.0244 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_352";
    from "pp_bus_81";
    to "pp_bus_88";
    fbus 81;
    tbus 88;
    r 0 pu.Ohm;
    x 0.02 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_353";
    from "pp_bus_85";
    to "pp_bus_99";
    fbus 85;
    tbus 99;
    r 0 pu.Ohm;
    x 0.048 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_354";
    from "pp_bus_86";
    to "pp_bus_102";
    fbus 86;
    tbus 102;
    r 0 pu.Ohm;
    x 0.048 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_355";
    from "pp_bus_87";
    to "pp_bus_94";
    fbus 87;
    tbus 94;
    r 0 pu.Ohm;
    x 0.046 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.015 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_356";
    from "pp_bus_114";
    to "pp_bus_207";
    fbus 114;
    tbus 207;
    r 0 pu.Ohm;
    x 0.149 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.967 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_357";
    from "pp_bus_116";
    to "pp_bus_124";
    fbus 116;
    tbus 124;
    r 0.0052 pu.Ohm;
    x 0.0174 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.01 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_358";
    from "pp_bus_121";
    to "pp_bus_115";
    fbus 121;
    tbus 115;
    r 0 pu.Ohm;
    x 0.028 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.05 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_359";
    from "pp_bus_122";
    to "pp_bus_157";
    fbus 122;
    tbus 157;
    r 0.0005 pu.Ohm;
    x 0.0195 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_360";
    from "pp_bus_130";
    to "pp_bus_131";
    fbus 130;
    tbus 131;
    r 0 pu.Ohm;
    x 0.018 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.0522 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_361";
    from "pp_bus_130";
    to "pp_bus_150";
    fbus 130;
    tbus 150;
    r 0 pu.Ohm;
    x 0.014 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.0522 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_362";
    from "pp_bus_132";
    to "pp_bus_170";
    fbus 132;
    tbus 170;
    r 0.001 pu.Ohm;
    x 0.0402 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.05 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_363";
    from "pp_bus_141";
    to "pp_bus_174";
    fbus 141;
    tbus 174;
    r 0.0024 pu.Ohm;
    x 0.0603 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.975 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_364";
    from "pp_bus_142";
    to "pp_bus_175";
    fbus 142;
    tbus 175;
    r 0.0024 pu.Ohm;
    x 0.0498 pu.Ohm;
    b -0.087 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_365";
    from "pp_bus_143";
    to "pp_bus_144";
    fbus 143;
    tbus 144;
    r 0 pu.Ohm;
    x 0.0833 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.035 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_366";
    from "pp_bus_143";
    to "pp_bus_148";
    fbus 143;
    tbus 148;
    r 0.0013 pu.Ohm;
    x 0.0371 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.9565 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_367";
    from "pp_bus_145";
    to "pp_bus_180";
    fbus 145;
    tbus 180;
    r 0.0005 pu.Ohm;
    x 0.0182 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_368";
    from "pp_bus_151";
    to "pp_bus_170";
    fbus 151;
    tbus 170;
    r 0.001 pu.Ohm;
    x 0.0392 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.05 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_369";
    from "pp_bus_153";
    to "pp_bus_183";
    fbus 153;
    tbus 183;
    r 0.0027 pu.Ohm;
    x 0.0639 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.073 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_370";
    from "pp_bus_155";
    to "pp_bus_156";
    fbus 155;
    tbus 156;
    r 0.0008 pu.Ohm;
    x 0.0256 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.05 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_371";
    from "pp_bus_159";
    to "pp_bus_117";
    fbus 159;
    tbus 117;
    r 0 pu.Ohm;
    x 0.016 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.0506 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_372";
    from "pp_bus_160";
    to "pp_bus_124";
    fbus 160;
    tbus 124;
    r 0.0012 pu.Ohm;
    x 0.0396 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.975 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_373";
    from "pp_bus_163";
    to "pp_bus_137";
    fbus 163;
    tbus 137;
    r 0.0013 pu.Ohm;
    x 0.0384 pu.Ohm;
    b -0.057 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.98 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_374";
    from "pp_bus_164";
    to "pp_bus_155";
    fbus 164;
    tbus 155;
    r 0.0009 pu.Ohm;
    x 0.0231 pu.Ohm;
    b -0.033 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.956 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_375";
    from "pp_bus_182";
    to "pp_bus_139";
    fbus 182;
    tbus 139;
    r 0.0003 pu.Ohm;
    x 0.0131 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.05 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_376";
    from "pp_bus_189";
    to "pp_bus_210";
    fbus 189;
    tbus 210;
    r 0 pu.Ohm;
    x 0.252 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.03 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_377";
    from "pp_bus_193";
    to "pp_bus_196";
    fbus 193;
    tbus 196;
    r 0 pu.Ohm;
    x 0.237 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.03 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_378";
    from "pp_bus_195";
    to "pp_bus_212";
    fbus 195;
    tbus 212;
    r 0.0008 pu.Ohm;
    x 0.0366 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.985 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_379";
    from "pp_bus_200";
    to "pp_bus_248";
    fbus 200;
    tbus 248;
    r 0 pu.Ohm;
    x 0.22 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_380";
    from "pp_bus_201";
    to "pp_bus_69";
    fbus 201;
    tbus 69;
    r 0 pu.Ohm;
    x 0.098 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.03 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_381";
    from "pp_bus_202";
    to "pp_bus_211";
    fbus 202;
    tbus 211;
    r 0 pu.Ohm;
    x 0.128 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.01 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_382";
    from "pp_bus_204";
    to "pp_bus_2040";
    fbus 204;
    tbus 2040;
    r 0.02 pu.Ohm;
    x 0.204 pu.Ohm;
    b -0.012 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.05 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_383";
    from "pp_bus_209";
    to "pp_bus_198";
    fbus 209;
    tbus 198;
    r 0.026 pu.Ohm;
    x 0.211 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.03 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_384";
    from "pp_bus_211";
    to "pp_bus_212";
    fbus 211;
    tbus 212;
    r 0.003 pu.Ohm;
    x 0.0122 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_385";
    from "pp_bus_218";
    to "pp_bus_219";
    fbus 218;
    tbus 219;
    r 0.001 pu.Ohm;
    x 0.0354 pu.Ohm;
    b -0.01 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.97 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_386";
    from "pp_bus_223";
    to "pp_bus_224";
    fbus 223;
    tbus 224;
    r 0.0012 pu.Ohm;
    x 0.0195 pu.Ohm;
    b -0.364 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_387";
    from "pp_bus_229";
    to "pp_bus_230";
    fbus 229;
    tbus 230;
    r 0.001 pu.Ohm;
    x 0.0332 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.02 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_388";
    from "pp_bus_234";
    to "pp_bus_236";
    fbus 234;
    tbus 236;
    r 0.0005 pu.Ohm;
    x 0.016 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.07 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_389";
    from "pp_bus_238";
    to "pp_bus_239";
    fbus 238;
    tbus 239;
    r 0.0005 pu.Ohm;
    x 0.016 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.02 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_390";
    from "pp_bus_196";
    to "pp_bus_2040";
    fbus 196;
    tbus 2040;
    r 0.0001 pu.Ohm;
    x 0.02 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_391";
    from "pp_bus_119";
    to "pp_bus_1190";
    fbus 119;
    tbus 1190;
    r 0.001 pu.Ohm;
    x 0.023 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.0223 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_392";
    from "pp_bus_120";
    to "pp_bus_1200";
    fbus 120;
    tbus 1200;
    r 0 pu.Ohm;
    x 0.023 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.9284 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_393";
    from "pp_bus_7002";
    to "pp_bus_2";
    fbus 7002;
    tbus 2;
    r 0.001 pu.Ohm;
    x 0.0146 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_394";
    from "pp_bus_7003";
    to "pp_bus_3";
    fbus 7003;
    tbus 3;
    r 0 pu.Ohm;
    x 0.01054 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_395";
    from "pp_bus_7061";
    to "pp_bus_61";
    fbus 7061;
    tbus 61;
    r 0 pu.Ohm;
    x 0.0238 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_396";
    from "pp_bus_7062";
    to "pp_bus_62";
    fbus 7062;
    tbus 62;
    r 0 pu.Ohm;
    x 0.03214 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.95 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_397";
    from "pp_bus_7166";
    to "pp_bus_166";
    fbus 7166;
    tbus 166;
    r 0 pu.Ohm;
    x 0.0154 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_398";
    from "pp_bus_7024";
    to "pp_bus_24";
    fbus 7024;
    tbus 24;
    r 0 pu.Ohm;
    x 0.0289 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_399";
    from "pp_bus_7001";
    to "pp_bus_1";
    fbus 7001;
    tbus 1;
    r 0 pu.Ohm;
    x 0.01953 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_400";
    from "pp_bus_7130";
    to "pp_bus_130";
    fbus 7130;
    tbus 130;
    r 0 pu.Ohm;
    x 0.0193 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_401";
    from "pp_bus_7011";
    to "pp_bus_11";
    fbus 7011;
    tbus 11;
    r 0 pu.Ohm;
    x 0.01923 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_402";
    from "pp_bus_7023";
    to "pp_bus_23";
    fbus 7023;
    tbus 23;
    r 0 pu.Ohm;
    x 0.023 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_403";
    from "pp_bus_7049";
    to "pp_bus_49";
    fbus 7049;
    tbus 49;
    r 0 pu.Ohm;
    x 0.0124 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_404";
    from "pp_bus_7139";
    to "pp_bus_139";
    fbus 7139;
    tbus 139;
    r 0 pu.Ohm;
    x 0.0167 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_405";
    from "pp_bus_7012";
    to "pp_bus_12";
    fbus 7012;
    tbus 12;
    r 0 pu.Ohm;
    x 0.0312 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_406";
    from "pp_bus_7017";
    to "pp_bus_17";
    fbus 7017;
    tbus 17;
    r 0 pu.Ohm;
    x 0.01654 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.942 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_407";
    from "pp_bus_7039";
    to "pp_bus_39";
    fbus 7039;
    tbus 39;
    r 0 pu.Ohm;
    x 0.03159 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.965 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_408";
    from "pp_bus_7057";
    to "pp_bus_57";
    fbus 7057;
    tbus 57;
    r 0 pu.Ohm;
    x 0.05347 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.95 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_409";
    from "pp_bus_7044";
    to "pp_bus_44";
    fbus 7044;
    tbus 44;
    r 0 pu.Ohm;
    x 0.18181 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.942 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_410";
    from "pp_bus_7055";
    to "pp_bus_55";
    fbus 7055;
    tbus 55;
    r 0 pu.Ohm;
    x 0.19607 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.942 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_411";
    from "pp_bus_7071";
    to "pp_bus_71";
    fbus 7071;
    tbus 71;
    r 0 pu.Ohm;
    x 0.06896 pu.Ohm;
    b 0 pu.S;
    rateA 9900 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0.9565 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}

//
// gencost
//
object pypower.gencost
{
    name "pp_gencost_1";
    parent "pp_gen_1";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_2";
    parent "pp_gen_2";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_3";
    parent "pp_gen_3";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_4";
    parent "pp_gen_4";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_5";
    parent "pp_gen_5";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_6";
    parent "pp_gen_6";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0266667,20,0";
}
object pypower.gencost
{
    name "pp_gencost_7";
    parent "pp_gen_7";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0645161,20,0";
}
object pypower.gencost
{
    name "pp_gencost_8";
    parent "pp_gen_8";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0344828,20,0";
}
object pypower.gencost
{
    name "pp_gencost_9";
    parent "pp_gen_9";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.147059,20,0";
}
object pypower.gencost
{
    name "pp_gencost_10";
    parent "pp_gen_10";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0854701,20,0";
}
object pypower.gencost
{
    name "pp_gencost_11";
    parent "pp_gen_11";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.00518135,20,0";
}
object pypower.gencost
{
    name "pp_gencost_12";
    parent "pp_gen_12";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0416667,20,0";
}
object pypower.gencost
{
    name "pp_gencost_13";
    parent "pp_gen_13";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_14";
    parent "pp_gen_14";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_15";
    parent "pp_gen_15";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0355872,20,0";
}
object pypower.gencost
{
    name "pp_gencost_16";
    parent "pp_gen_16";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0143678,20,0";
}
object pypower.gencost
{
    name "pp_gencost_17";
    parent "pp_gen_17";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.119048,20,0";
}
object pypower.gencost
{
    name "pp_gencost_18";
    parent "pp_gen_18";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0460829,20,0";
}
object pypower.gencost
{
    name "pp_gencost_19";
    parent "pp_gen_19";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0970874,20,0";
}
object pypower.gencost
{
    name "pp_gencost_20";
    parent "pp_gen_20";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0268817,20,0";
}
object pypower.gencost
{
    name "pp_gencost_21";
    parent "pp_gen_21";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0462963,20,0";
}
object pypower.gencost
{
    name "pp_gencost_22";
    parent "pp_gen_22";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_23";
    parent "pp_gen_23";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0487805,20,0";
}
object pypower.gencost
{
    name "pp_gencost_24";
    parent "pp_gen_24";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_25";
    parent "pp_gen_25";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0438596,20,0";
}
object pypower.gencost
{
    name "pp_gencost_26";
    parent "pp_gen_26";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.119048,20,0";
}
object pypower.gencost
{
    name "pp_gencost_27";
    parent "pp_gen_27";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.05,20,0";
}
object pypower.gencost
{
    name "pp_gencost_28";
    parent "pp_gen_28";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.00833333,20,0";
}
object pypower.gencost
{
    name "pp_gencost_29";
    parent "pp_gen_29";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.00833333,20,0";
}
object pypower.gencost
{
    name "pp_gencost_30";
    parent "pp_gen_30";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0210526,20,0";
}
object pypower.gencost
{
    name "pp_gencost_31";
    parent "pp_gen_31";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.00506842,20,0";
}
object pypower.gencost
{
    name "pp_gencost_32";
    parent "pp_gen_32";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0235849,20,0";
}
object pypower.gencost
{
    name "pp_gencost_33";
    parent "pp_gen_33";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0367647,20,0";
}
object pypower.gencost
{
    name "pp_gencost_34";
    parent "pp_gen_34";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.1,20,0";
}
object pypower.gencost
{
    name "pp_gencost_35";
    parent "pp_gen_35";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0222222,20,0";
}
object pypower.gencost
{
    name "pp_gencost_36";
    parent "pp_gen_36";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.04,20,0";
}
object pypower.gencost
{
    name "pp_gencost_37";
    parent "pp_gen_37";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0330033,20,0";
}
object pypower.gencost
{
    name "pp_gencost_38";
    parent "pp_gen_38";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0289855,20,0";
}
object pypower.gencost
{
    name "pp_gencost_39";
    parent "pp_gen_39";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0333333,20,0";
}
object pypower.gencost
{
    name "pp_gencost_40";
    parent "pp_gen_40";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0166667,20,0";
}
object pypower.gencost
{
    name "pp_gencost_41";
    parent "pp_gen_41";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.04,20,0";
}
object pypower.gencost
{
    name "pp_gencost_42";
    parent "pp_gen_42";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0181818,20,0";
}
object pypower.gencost
{
    name "pp_gencost_43";
    parent "pp_gen_43";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0173783,20,0";
}
object pypower.gencost
{
    name "pp_gencost_44";
    parent "pp_gen_44";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0588235,20,0";
}
object pypower.gencost
{
    name "pp_gencost_45";
    parent "pp_gen_45";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.119048,20,0";
}
object pypower.gencost
{
    name "pp_gencost_46";
    parent "pp_gen_46";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0214133,20,0";
}
object pypower.gencost
{
    name "pp_gencost_47";
    parent "pp_gen_47";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0160514,20,0";
}
object pypower.gencost
{
    name "pp_gencost_48";
    parent "pp_gen_48";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.00826446,20,0";
}
object pypower.gencost
{
    name "pp_gencost_49";
    parent "pp_gen_49";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.042735,20,0";
}
object pypower.gencost
{
    name "pp_gencost_50";
    parent "pp_gen_50";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0268817,20,0";
}
object pypower.gencost
{
    name "pp_gencost_51";
    parent "pp_gen_51";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.030303,20,0";
}
object pypower.gencost
{
    name "pp_gencost_52";
    parent "pp_gen_52";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0540541,20,0";
}
object pypower.gencost
{
    name "pp_gencost_53";
    parent "pp_gen_53";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0243902,20,0";
}
object pypower.gencost
{
    name "pp_gencost_54";
    parent "pp_gen_54";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.02,20,0";
}
object pypower.gencost
{
    name "pp_gencost_55";
    parent "pp_gen_55";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.27027,20,0";
}
object pypower.gencost
{
    name "pp_gencost_56";
    parent "pp_gen_56";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_57";
    parent "pp_gen_57";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.222222,20,0";
}
object pypower.gencost
{
    name "pp_gencost_58";
    parent "pp_gen_58";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0606061,20,0";
}
object pypower.gencost
{
    name "pp_gencost_59";
    parent "pp_gen_59";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.025,20,0";
}
object pypower.gencost
{
    name "pp_gencost_60";
    parent "pp_gen_60";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.025,20,0";
}
object pypower.gencost
{
    name "pp_gencost_61";
    parent "pp_gen_61";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0862069,20,0";
}
object pypower.gencost
{
    name "pp_gencost_62";
    parent "pp_gen_62";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.00773994,20,0";
}
object pypower.gencost
{
    name "pp_gencost_63";
    parent "pp_gen_63";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0142857,20,0";
}
object pypower.gencost
{
    name "pp_gencost_64";
    parent "pp_gen_64";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.0180832,20,0";
}
object pypower.gencost
{
    name "pp_gencost_65";
    parent "pp_gen_65";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_66";
    parent "pp_gen_66";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_67";
    parent "pp_gen_67";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.01,40,0";
}
object pypower.gencost
{
    name "pp_gencost_68";
    parent "pp_gen_68";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0.2,20,0";
}
object pypower.gencost
{
    name "pp_gencost_69";
    parent "pp_gen_69";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "1.25,20,0";
}
