// wecc240_map: written by ppedit
module pypower
{
    version 2;
    baseMVA 100;
}

//
// bus
//
object pypower.bus
{
    name "pp_bus_1001";
    latitude 36.670897;
    longitude -108.581419;
    bus_i 1001;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.03401 pu.kV;
    Va 5.5785 deg;
    baseKV 500 kV;
    zone 3;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_1002";
    latitude 36.670897;
    longitude -108.581419;
    bus_i 1002;
    type PQ;
    Pd 2.2371 MW;
    Qd -5.83546 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.014 pu.kV;
    Va 8.3685 deg;
    baseKV 345 kV;
    zone 3;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_1003";
    latitude 36.670897;
    longitude -108.581419;
    bus_i 1003;
    type PV;
    Pd 22.1266 MW;
    Qd 3.87354 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.97318 pu.kV;
    Va -0.292 deg;
    baseKV 230 kV;
    zone 10;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_1004";
    latitude 36.910483;
    longitude -108.278462;
    bus_i 1004;
    type PV;
    Pd 10.0772 MW;
    Qd 0.05204 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.03 pu.kV;
    Va 18.8075 deg;
    baseKV 345 kV;
    zone 10;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_1032";
    latitude 36.670897;
    longitude -108.581419;
    bus_i 1032;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0139 pu.kV;
    Va 8.9503 deg;
    baseKV 20 kV;
    zone 10;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_1034";
    latitude 36.910483;
    longitude -108.278462;
    bus_i 1034;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.03341 pu.kV;
    Va 20.4253 deg;
    baseKV 20 kV;
    zone 10;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_1101";
    latitude 35.131373;
    longitude -109.690674;
    bus_i 1101;
    type PV;
    Pd 44.8254 MW;
    Qd -1.34344 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.01 pu.kV;
    Va -13.5878 deg;
    baseKV 500 kV;
    zone 3;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_1102";
    latitude 34.940278;
    longitude -110.300278;
    bus_i 1102;
    type PQ;
    Pd 1.79873 MW;
    Qd 0.23907 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 0.99465 pu.kV;
    Va -4.7874 deg;
    baseKV 345 kV;
    zone 3;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_1131";
    latitude 35.131373;
    longitude -109.690674;
    bus_i 1131;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.00946 pu.kV;
    Va -12.8589 deg;
    baseKV 20 kV;
    zone 3;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_1201";
    latitude 35.985019;
    longitude -111.090655;
    bus_i 1201;
    type PQ;
    Pd 1.53984 MW;
    Qd -0.01711 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.09136 pu.kV;
    Va -6.6183 deg;
    baseKV 500 kV;
    zone 3;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_1202";
    latitude 36.961002;
    longitude -110.864429;
    bus_i 1202;
    type PQ;
    Pd 8.1075 MW;
    Qd 2.46169 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.08 pu.kV;
    Va -3.8673 deg;
    baseKV 500 kV;
    zone 3;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_1232";
    latitude 36.961002;
    longitude -110.864429;
    bus_i 1232;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.0799 pu.kV;
    Va -3.0358 deg;
    baseKV 20 kV;
    zone 3;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_1301";
    latitude 35.929472;
    longitude -114.835922;
    bus_i 1301;
    type PV;
    Pd 25.8831 MW;
    Qd 3.23093 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.045 pu.kV;
    Va -9.8666 deg;
    baseKV 500 kV;
    zone 3;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_1302";
    latitude 36.649771;
    longitude -115.134207;
    bus_i 1302;
    type PQ;
    Pd 0.17088 MW;
    Qd 0.02183 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.02442 pu.kV;
    Va -11.6849 deg;
    baseKV 500 kV;
    zone 9;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_1303";
    latitude 36.649771;
    longitude -115.134207;
    bus_i 1303;
    type PV;
    Pd 62.0412 MW;
    Qd 8.05276 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.005 pu.kV;
    Va -15.2256 deg;
    baseKV 345 kV;
    zone 9;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_1331";
    latitude 35.929472;
    longitude -114.835922;
    bus_i 1331;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.04505 pu.kV;
    Va -8.7861 deg;
    baseKV 20 kV;
    zone 3;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_1333";
    latitude 36.649771;
    longitude -115.134207;
    bus_i 1333;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.00792 pu.kV;
    Va -13.7701 deg;
    baseKV 20 kV;
    zone 9;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_1401";
    latitude 33.513802;
    longitude -113.239936;
    bus_i 1401;
    type PV;
    Pd 63.1453 MW;
    Qd 14.2323 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.035 pu.kV;
    Va -14.7822 deg;
    baseKV 500 kV;
    zone 3;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_1402";
    latitude 34.067027;
    longitude -112.396715;
    bus_i 1402;
    type PV;
    Pd 50.742 MW;
    Qd -5.36538 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.05895 pu.kV;
    Va -20.357 deg;
    baseKV 500 kV;
    zone 3;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_1403";
    latitude 34.144722;
    longitude -114.289722;
    bus_i 1403;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.03527 pu.kV;
    Va -14.4059 deg;
    baseKV 230 kV;
    zone 3;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_1431";
    latitude 33.513802;
    longitude -113.239936;
    bus_i 1431;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.04004 pu.kV;
    Va -12.4298 deg;
    baseKV 20 kV;
    zone 3;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2000";
    latitude 32.227887;
    longitude -115.436076;
    bus_i 2000;
    type PQ;
    Pd 22.0719 MW;
    Qd 2.87916 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 4;
    Vm 1 pu.kV;
    Va -16.7754 deg;
    baseKV 230 kV;
    zone 7;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2030";
    latitude 32.227887;
    longitude -115.436076;
    bus_i 2030;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 4;
    Vm 1.00135 pu.kV;
    Va -16.0721 deg;
    baseKV 20 kV;
    zone 7;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2100";
    latitude 32.971469;
    longitude -115.394435;
    bus_i 2100;
    type PQ;
    Pd 2.44479 MW;
    Qd 0.46066 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.035 pu.kV;
    Va -12.4531 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2130";
    latitude 32.971469;
    longitude -115.394435;
    bus_i 2130;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.03554 pu.kV;
    Va -12.0979 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2201";
    latitude 32.680823;
    longitude -116.982615;
    bus_i 2201;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.99375 pu.kV;
    Va -26.5153 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2202";
    latitude 32.680823;
    longitude -116.982615;
    bus_i 2202;
    type PV;
    Pd 14.1396 MW;
    Qd 2.49625 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.99067 pu.kV;
    Va -27.7043 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2203";
    latitude 32.784153;
    longitude -117.137829;
    bus_i 2203;
    type PV;
    Pd 15.3005 MW;
    Qd 2.4796 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.005 pu.kV;
    Va -27.9287 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2233";
    latitude 32.784153;
    longitude -117.137829;
    bus_i 2233;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.00686 pu.kV;
    Va -27.6476 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2301";
    latitude 32.856407;
    longitude -115.56459;
    bus_i 2301;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.0356 pu.kV;
    Va -14.9787 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2302";
    latitude 32.856407;
    longitude -115.56459;
    bus_i 2302;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.035 pu.kV;
    Va -13.8866 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2332";
    latitude 32.856407;
    longitude -115.56459;
    bus_i 2332;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.0352 pu.kV;
    Va -13.6518 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2400";
    latitude 33.927377;
    longitude -116.57522;
    bus_i 2400;
    type PV;
    Pd 7.41606 MW;
    Qd 0.65877 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.02954 pu.kV;
    Va -19.7851 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2401";
    latitude 34.369347;
    longitude -117.368876;
    bus_i 2401;
    type PV;
    Pd 7.56558 MW;
    Qd 0.85945 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.05 pu.kV;
    Va -13.6953 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2402";
    latitude 34.008174;
    longitude -117.564527;
    bus_i 2402;
    type PV;
    Pd 9.44185 MW;
    Qd 0.69616 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.03174 pu.kV;
    Va -18.0034 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2403";
    latitude 33.796667;
    longitude -117.224444;
    bus_i 2403;
    type PV;
    Pd 9.24912 MW;
    Qd 0.33229 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.02708 pu.kV;
    Va -22.3928 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2404";
    latitude 34.488498;
    longitude -118.12147;
    bus_i 2404;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.03914 pu.kV;
    Va -9.929 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2405";
    latitude 34.317296;
    longitude -118.495046;
    bus_i 2405;
    type PV;
    Pd 7.34331 MW;
    Qd 0.20175 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.01146 pu.kV;
    Va -11.0446 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2406";
    latitude 34.150436;
    longitude -118.184526;
    bus_i 2406;
    type PV;
    Pd 6.59215 MW;
    Qd -0.36185 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.00777 pu.kV;
    Va -14.9652 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2407";
    latitude 33.879856;
    longitude -118.175222;
    bus_i 2407;
    type PV;
    Pd 16.1042 MW;
    Qd -0.35064 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.97489 pu.kV;
    Va -20.8953 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2408";
    latitude 34.037233;
    longitude -118.11012;
    bus_i 2408;
    type PV;
    Pd 15.5495 MW;
    Qd -0.642 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.009 pu.kV;
    Va -9.1772 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2409";
    latitude 34.008174;
    longitude -117.564527;
    bus_i 2409;
    type PV;
    Pd 14.1333 MW;
    Qd -0.74998 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.02 pu.kV;
    Va -18.7773 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2410";
    latitude 34.442694;
    longitude -118.58844;
    bus_i 2410;
    type PV;
    Pd 14.1146 MW;
    Qd 0.51802 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.0071 pu.kV;
    Va -14.6945 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2411";
    latitude 34.488498;
    longitude -118.12147;
    bus_i 2411;
    type PV;
    Pd 9.59465 MW;
    Qd 0.65677 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.02033 pu.kV;
    Va -11.4155 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2431";
    latitude 34.369347;
    longitude -117.368876;
    bus_i 2431;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.04996 pu.kV;
    Va -13.6693 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2434";
    latitude 34.488498;
    longitude -118.12147;
    bus_i 2434;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.02 pu.kV;
    Va -11.388 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2438";
    latitude 34.037233;
    longitude -118.11012;
    bus_i 2438;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.00981 pu.kV;
    Va -7.7532 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2439";
    latitude 34.008174;
    longitude -117.564527;
    bus_i 2439;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.01976 pu.kV;
    Va -18.7223 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2501";
    latitude 33.828436;
    longitude -117.79013;
    bus_i 2501;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.02693 pu.kV;
    Va -20.2708 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2502";
    latitude 33.828436;
    longitude -117.79013;
    bus_i 2502;
    type PV;
    Pd 20.8784 MW;
    Qd -0.79306 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.0232 pu.kV;
    Va -21.6056 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2503";
    latitude 33.370212;
    longitude -117.557619;
    bus_i 2503;
    type PV;
    Pd 16.4652 MW;
    Qd 1.78564 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.009 pu.kV;
    Va -23.5705 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2533";
    latitude 33.370212;
    longitude -117.557619;
    bus_i 2533;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.00959 pu.kV;
    Va -23.0364 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2600";
    latitude 34.552197;
    longitude -117.437004;
    bus_i 2600;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.05578 pu.kV;
    Va -9.3695 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2601";
    latitude 34.285768;
    longitude -118.484219;
    bus_i 2601;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.04794 pu.kV;
    Va -9.8178 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2602";
    latitude 34.176429;
    longitude -118.360306;
    bus_i 2602;
    type PQ;
    Pd 0.87531 MW;
    Qd 0.1119 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.02251 pu.kV;
    Va -9.435 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2603";
    latitude 34.565195;
    longitude -117.32157;
    bus_i 2603;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.05656 pu.kV;
    Va -10.0289 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2604";
    latitude 39.500381;
    longitude -112.580826;
    bus_i 2604;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.03 pu.kV;
    Va -3.339 deg;
    baseKV 345 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2605";
    latitude 34.015353;
    longitude -118.204015;
    bus_i 2605;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.02096 pu.kV;
    Va -7.2426 deg;
    baseKV 287 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2606";
    latitude 34.015353;
    longitude -118.204015;
    bus_i 2606;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.02096 pu.kV;
    Va -7.2426 deg;
    baseKV 287 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2607";
    latitude 34.565195;
    longitude -117.32157;
    bus_i 2607;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.04732 pu.kV;
    Va -9.098 deg;
    baseKV 287 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2608";
    latitude 34.589863;
    longitude -118.663274;
    bus_i 2608;
    type PQ;
    Pd 0.8803 MW;
    Qd 0.11318 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.015 pu.kV;
    Va -9.4369 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2609";
    latitude 34.146111;
    longitude -118.255;
    bus_i 2609;
    type PQ;
    Pd 1.2079 MW;
    Qd 0.24191 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.99971 pu.kV;
    Va -7.7201 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2610";
    latitude 33.697565;
    longitude -117.911364;
    bus_i 2610;
    type PQ;
    Pd 0.88994 MW;
    Qd 0.11567 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.004 pu.kV;
    Va 6.4589 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2611";
    latitude 34.31131;
    longitude -118.455696;
    bus_i 2611;
    type PQ;
    Pd 0.8803 MW;
    Qd 0.11318 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.015 pu.kV;
    Va -9.6301 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2612";
    latitude 34.285768;
    longitude -118.484219;
    bus_i 2612;
    type PQ;
    Pd 1.06667 MW;
    Qd 0.21743 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.01357 pu.kV;
    Va -9.996 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2613";
    latitude 34.037697;
    longitude -118.230212;
    bus_i 2613;
    type PV;
    Pd 2.87725 MW;
    Qd 0.58812 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.99477 pu.kV;
    Va -4.2231 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2614";
    latitude 34.015353;
    longitude -118.204015;
    bus_i 2614;
    type PQ;
    Pd 1.23152 MW;
    Qd 0.24956 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.00215 pu.kV;
    Va -5.8005 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2615";
    latitude 34.176429;
    longitude -118.360306;
    bus_i 2615;
    type PV;
    Pd 7.18654 MW;
    Qd 1.17014 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.00539 pu.kV;
    Va -9.1473 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2616";
    latitude 34.015353;
    longitude -118.204015;
    bus_i 2616;
    type PQ;
    Pd 1.0499 MW;
    Qd 0.21629 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.9967 pu.kV;
    Va -4.5571 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2617";
    latitude 34.10948;
    longitude -118.254629;
    bus_i 2617;
    type PQ;
    Pd 1.08473 MW;
    Qd 0.22485 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.99769 pu.kV;
    Va -6.2866 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2618";
    latitude 34.234263;
    longitude -118.550256;
    bus_i 2618;
    type PV;
    Pd 7.84705 MW;
    Qd -0.05422 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.01112 pu.kV;
    Va -10.9936 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2619";
    latitude 34.317296;
    longitude -118.495046;
    bus_i 2619;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.01253 pu.kV;
    Va -9.6918 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2620";
    latitude 33.796667;
    longitude -117.224444;
    bus_i 2620;
    type PQ;
    Pd 1.81756 MW;
    Qd 0.15454 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.00929 pu.kV;
    Va -10.0536 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2621";
    latitude 34.015353;
    longitude -118.204015;
    bus_i 2621;
    type PQ;
    Pd 2.09415 MW;
    Qd -0.55132 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.01278 pu.kV;
    Va -6.9051 deg;
    baseKV 138 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2630";
    latitude 33.697565;
    longitude -117.911364;
    bus_i 2630;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.00486 pu.kV;
    Va 7.1069 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2631";
    latitude 34.31131;
    longitude -118.455696;
    bus_i 2631;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.01516 pu.kV;
    Va -9.5656 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2634";
    latitude 39.500381;
    longitude -112.580826;
    bus_i 2634;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.02988 pu.kV;
    Va -2.924 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2637";
    latitude 34.285768;
    longitude -118.484219;
    bus_i 2637;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.01377 pu.kV;
    Va -9.9729 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2638";
    latitude 34.589863;
    longitude -118.663274;
    bus_i 2638;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.01504 pu.kV;
    Va -9.3813 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2901";
    latitude 35.799967;
    longitude -115.012448;
    bus_i 2901;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.10739 pu.kV;
    Va -9.9996 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_2902";
    latitude 35.0525;
    longitude -118.173889;
    bus_i 2902;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.1174 pu.kV;
    Va -11.1977 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3101";
    latitude 37.788555;
    longitude -122.395045;
    bus_i 3101;
    type PV;
    Pd 3.1358 MW;
    Qd 0.49549 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.98132 pu.kV;
    Va -7.7767 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3102";
    latitude 37.704337;
    longitude -122.410274;
    bus_i 3102;
    type PQ;
    Pd 1.45724 MW;
    Qd 0.23131 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.98603 pu.kV;
    Va -6.6336 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3103";
    latitude 37.582985;
    longitude -122.318546;
    bus_i 3103;
    type PV;
    Pd 3.80419 MW;
    Qd 0.54591 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.99272 pu.kV;
    Va -4.5012 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3104";
    latitude 37.704337;
    longitude -122.410274;
    bus_i 3104;
    type PV;
    Pd 2.83512 MW;
    Qd 0.37304 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.98581 pu.kV;
    Va -11.495 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3105";
    latitude 37.75843;
    longitude -122.398;
    bus_i 3105;
    type PQ;
    Pd 2.15372 MW;
    Qd 0.44182 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1 pu.kV;
    Va -11.5056 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3133";
    latitude 37.582985;
    longitude -122.318546;
    bus_i 3133;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.99266 pu.kV;
    Va -4.4922 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3135";
    latitude 37.75843;
    longitude -122.398;
    bus_i 3135;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.00043 pu.kV;
    Va -11.4426 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3201";
    latitude 37.978056;
    longitude -122.031111;
    bus_i 3201;
    type PV;
    Pd 4.17176 MW;
    Qd 0.88465 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.00361 pu.kV;
    Va -4.5744 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3202";
    latitude 37.848161;
    longitude -122.16088;
    bus_i 3202;
    type PV;
    Pd 5.28943 MW;
    Qd 0.7552 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.00231 pu.kV;
    Va -4.1296 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3203";
    latitude 37.501131;
    longitude -121.987444;
    bus_i 3203;
    type PV;
    Pd 5.92543 MW;
    Qd 1.43183 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.00055 pu.kV;
    Va -4.2221 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3204";
    latitude 38.037129;
    longitude -121.897096;
    bus_i 3204;
    type PV;
    Pd 5.95949 MW;
    Qd 0.84091 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.01 pu.kV;
    Va 0.1458 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3205";
    latitude 37.905327;
    longitude -122.208867;
    bus_i 3205;
    type PV;
    Pd 4.92201 MW;
    Qd 0.70216 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.00081 pu.kV;
    Va -2.5203 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3234";
    latitude 38.037129;
    longitude -121.897096;
    bus_i 3234;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.01207 pu.kV;
    Va 1.2652 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3301";
    latitude 37.222363;
    longitude -121.746496;
    bus_i 3301;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.01131 pu.kV;
    Va -4.7303 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3302";
    latitude 37.4198065;
    longitude -122.2042168;
    bus_i 3302;
    type PV;
    Pd 3.16377 MW;
    Qd 0.80011 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.9843 pu.kV;
    Va -7.6693 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3303";
    latitude 37.222363;
    longitude -121.746496;
    bus_i 3303;
    type PV;
    Pd 5.6287 MW;
    Qd 1.35643 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1 pu.kV;
    Va -5.4781 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3304";
    latitude 37.322286;
    longitude -122.0737899;
    bus_i 3304;
    type PV;
    Pd 4.85777 MW;
    Qd 1.12963 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.98986 pu.kV;
    Va -7.0451 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3305";
    latitude 37.494231;
    longitude -122.138182;
    bus_i 3305;
    type PV;
    Pd 3.89689 MW;
    Qd 0.55787 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.99494 pu.kV;
    Va -4.7831 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3333";
    latitude 37.222363;
    longitude -121.746496;
    bus_i 3333;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.00081 pu.kV;
    Va -5.246 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3401";
    latitude 36.850535;
    longitude -119.92442;
    bus_i 3401;
    type PV;
    Pd 5.23259 MW;
    Qd 1.32931 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.96667 pu.kV;
    Va -13.8507 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3402";
    latitude 37.039937;
    longitude -118.946978;
    bus_i 3402;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.9688 pu.kV;
    Va -13.8643 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3403";
    latitude 36.609214;
    longitude -119.639632;
    bus_i 3403;
    type PV;
    Pd 4.64372 MW;
    Qd 0.66225 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1 pu.kV;
    Va -1.5414 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3404";
    latitude 36.675814;
    longitude -120.46628;
    bus_i 3404;
    type PV;
    Pd 4.0037 MW;
    Qd 0.57509 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.98837 pu.kV;
    Va -8.6626 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3405";
    latitude 38.978333;
    longitude -121.625833;
    bus_i 3405;
    type PV;
    Pd 4.23026 MW;
    Qd 0.62878 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.9621 pu.kV;
    Va -15.576 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3432";
    latitude 37.039937;
    longitude -118.946978;
    bus_i 3432;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.9688 pu.kV;
    Va -13.8643 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3433";
    latitude 36.609214;
    longitude -119.639632;
    bus_i 3433;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.00024 pu.kV;
    Va -1.1903 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3501";
    latitude 38.497952;
    longitude -122.761324;
    bus_i 3501;
    type PV;
    Pd 5.62514 MW;
    Qd 0.80114 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1 pu.kV;
    Va 1.6159 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3531";
    latitude 38.497952;
    longitude -122.761324;
    bus_i 3531;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.00036 pu.kV;
    Va 1.9278 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3601";
    latitude 40.801944;
    longitude -124.163611;
    bus_i 3601;
    type PQ;
    Pd 0.92975 MW;
    Qd 0.12968 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.015 pu.kV;
    Va -3.945 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3631";
    latitude 40.801944;
    longitude -124.163611;
    bus_i 3631;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.01477 pu.kV;
    Va -3.918 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3701";
    latitude 39.527222;
    longitude -119.821944;
    bus_i 3701;
    type PQ;
    Pd 3.17051 MW;
    Qd 0.15847 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.00657 pu.kV;
    Va -20.6887 deg;
    baseKV 115 kV;
    zone 9;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3731";
    latitude 39.527222;
    longitude -119.821944;
    bus_i 3731;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.00596 pu.kV;
    Va -20.6259 deg;
    baseKV 20 kV;
    zone 9;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3801";
    latitude 35.230747;
    longitude -120.855104;
    bus_i 3801;
    type PQ;
    Pd 1.64062 MW;
    Qd 0.38776 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.049 pu.kV;
    Va 0.2332 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3802";
    latitude 36.144321;
    longitude -120.124187;
    bus_i 3802;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.03709 pu.kV;
    Va -5.7476 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3803";
    latitude 35.408481;
    longitude -119.456003;
    bus_i 3803;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.04616 pu.kV;
    Va -7.1165 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3804";
    latitude 36.144321;
    longitude -120.124187;
    bus_i 3804;
    type PQ;
    Pd 2.01824 MW;
    Qd 0.50058 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.00233 pu.kV;
    Va -7.1239 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3805";
    latitude 35.408481;
    longitude -119.456003;
    bus_i 3805;
    type PV;
    Pd 4.34251 MW;
    Qd 1.37035 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.035 pu.kV;
    Va -6.6568 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3806";
    latitude 35.38543;
    longitude -120.858669;
    bus_i 3806;
    type PQ;
    Pd 2.55767 MW;
    Qd 0.35854 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.019 pu.kV;
    Va -3.5261 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3831";
    latitude 35.230747;
    longitude -120.855104;
    bus_i 3831;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.04876 pu.kV;
    Va 0.7821 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3835";
    latitude 35.408481;
    longitude -119.456003;
    bus_i 3835;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.03528 pu.kV;
    Va -6.5555 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3836";
    latitude 35.38543;
    longitude -120.858669;
    bus_i 3836;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.01896 pu.kV;
    Va -3.3388 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3891";
    latitude 36.144321;
    longitude -120.124187;
    bus_i 3891;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.05217 pu.kV;
    Va -9.2502 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3892";
    latitude 35.408481;
    longitude -119.456003;
    bus_i 3892;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.03871 pu.kV;
    Va -3.908 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3893";
    latitude 35.408481;
    longitude -119.456003;
    bus_i 3893;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.03351 pu.kV;
    Va -13.1513 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3894";
    latitude 35.408481;
    longitude -119.456003;
    bus_i 3894;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.03851 pu.kV;
    Va -3.8546 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3895";
    latitude 35.408481;
    longitude -119.456003;
    bus_i 3895;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.0337 pu.kV;
    Va -13.1723 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3896";
    latitude 35.408481;
    longitude -119.456003;
    bus_i 3896;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.0389 pu.kV;
    Va -3.6959 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3897";
    latitude 35.408481;
    longitude -119.456003;
    bus_i 3897;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.03561 pu.kV;
    Va -13.0099 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3901";
    latitude 37.054001;
    longitude -121.022616;
    bus_i 3901;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.0299 pu.kV;
    Va -6.014 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3902";
    latitude 36.737604;
    longitude -121.732796;
    bus_i 3902;
    type PQ;
    Pd 1.37692 MW;
    Qd 0.34423 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1 pu.kV;
    Va -2.2632 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3903";
    latitude 37.71247;
    longitude -121.565283;
    bus_i 3903;
    type PQ;
    Pd 1.90745 MW;
    Qd 0.26909 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.03465 pu.kV;
    Va -5.2887 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3904";
    latitude 38.40437;
    longitude -121.918134;
    bus_i 3904;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.03414 pu.kV;
    Va -5.4622 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3905";
    latitude 39.55548;
    longitude -121.645379;
    bus_i 3905;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.04915 pu.kV;
    Va -6.1484 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3906";
    latitude 40.808138;
    longitude -121.936762;
    bus_i 3906;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.06991 pu.kV;
    Va -5.5014 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3907";
    latitude 38.01622;
    longitude -121.015147;
    bus_i 3907;
    type PV;
    Pd 4.3038 MW;
    Qd 0.60984 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.96956 pu.kV;
    Va -13.7171 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3908";
    latitude 38.547942;
    longitude -121.407942;
    bus_i 3908;
    type PQ;
    Pd 1.8687 MW;
    Qd 0.23908 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.97516 pu.kV;
    Va -16.5874 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3909";
    latitude 39.2617;
    longitude -121.337;
    bus_i 3909;
    type PQ;
    Pd 1.59388 MW;
    Qd 0.38425 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.98747 pu.kV;
    Va -17.7611 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3910";
    latitude 39.018333;
    longitude -122.290278;
    bus_i 3910;
    type PQ;
    Pd 2.28437 MW;
    Qd 0.34143 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.97959 pu.kV;
    Va -12.9925 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3911";
    latitude 40.397712;
    longitude -122.265115;
    bus_i 3911;
    type PQ;
    Pd 2.04367 MW;
    Qd 0.40227 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.04304 pu.kV;
    Va -4.1388 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3912";
    latitude 39.521944;
    longitude -122.013889;
    bus_i 3912;
    type PQ;
    Pd 1.56919 MW;
    Qd -0.0057 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.02453 pu.kV;
    Va -10.2031 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3913";
    latitude 38.657961;
    longitude -121.137023;
    bus_i 3913;
    type PV;
    Pd 3.01003 MW;
    Qd 0.40262 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.98796 pu.kV;
    Va -12.6866 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3914";
    latitude 38.070278;
    longitude -122.538611;
    bus_i 3914;
    type PQ;
    Pd 2.07245 MW;
    Qd 0.48345 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.99136 pu.kV;
    Va -2.1378 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3915";
    latitude 38.249937;
    longitude -122.583996;
    bus_i 3915;
    type PQ;
    Pd 2.30849 MW;
    Qd 0.48836 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.99702 pu.kV;
    Va -3.3855 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3916";
    latitude 39.435504;
    longitude -122.23327;
    bus_i 3916;
    type PQ;
    Pd 1.39766 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.02219 pu.kV;
    Va -9.9548 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3917";
    latitude 37.054001;
    longitude -121.022616;
    bus_i 3917;
    type PQ;
    Pd 2.14158 MW;
    Qd 0.39517 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.01012 pu.kV;
    Va -8.3354 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3918";
    latitude 36.737604;
    longitude -121.732796;
    bus_i 3918;
    type PV;
    Pd 2.89544 MW;
    Qd 0.68957 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.99384 pu.kV;
    Va -6.0267 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3919";
    latitude 39.435556;
    longitude -121.538056;
    bus_i 3919;
    type PQ;
    Pd 1.7167 MW;
    Qd 0.23175 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.99679 pu.kV;
    Va -16.618 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3920";
    latitude 38.93608;
    longitude -121.463992;
    bus_i 3920;
    type PQ;
    Pd 1.58827 MW;
    Qd 0.22302 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.99025 pu.kV;
    Va -16.2913 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3921";
    latitude 40.808138;
    longitude -121.936762;
    bus_i 3921;
    type PQ;
    Pd 1.26917 MW;
    Qd 0.27373 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.07 pu.kV;
    Va 1.5011 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3922";
    latitude 39.55548;
    longitude -121.645379;
    bus_i 3922;
    type PQ;
    Pd 2.31814 MW;
    Qd 0.2967 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.01629 pu.kV;
    Va -12.7252 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3923";
    latitude 37.71247;
    longitude -121.565283;
    bus_i 3923;
    type PV;
    Pd 3.53452 MW;
    Qd 0.58418 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.01761 pu.kV;
    Va -1.025 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3924";
    latitude 38.40437;
    longitude -121.918134;
    bus_i 3924;
    type PV;
    Pd 3.00147 MW;
    Qd 0.42707 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.00949 pu.kV;
    Va -5.4562 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3925";
    latitude 40.397712;
    longitude -122.265115;
    bus_i 3925;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.02989 pu.kV;
    Va -4.0766 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3926";
    latitude 38.93608;
    longitude -121.463992;
    bus_i 3926;
    type PQ;
    Pd 2.44214 MW;
    Qd 0.15453 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.99786 pu.kV;
    Va -19.5525 deg;
    baseKV 115 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3931";
    latitude 40.808138;
    longitude -121.936762;
    bus_i 3931;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.07066 pu.kV;
    Va 1.8629 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3932";
    latitude 36.737604;
    longitude -121.732796;
    bus_i 3932;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 0.99876 pu.kV;
    Va -1.8746 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_3933";
    latitude 37.71247;
    longitude -121.565283;
    bus_i 3933;
    type REF;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.02 pu.kV;
    Va 0 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4001";
    latitude 42.004704;
    longitude -121.318052;
    bus_i 4001;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 6 MVAr;
    area 3;
    Vm 1.08 pu.kV;
    Va -5.9328 deg;
    baseKV 500 kV;
    zone 11;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4002";
    latitude 43.016085;
    longitude -120.953695;
    bus_i 4002;
    type PQ;
    Pd 1.54505 MW;
    Qd 0.18455 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.1141 pu.kV;
    Va -3.7122 deg;
    baseKV 500 kV;
    zone 11;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4003";
    latitude 43.767338;
    longitude -118.797842;
    bus_i 4003;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.12835 pu.kV;
    Va 4.1039 deg;
    baseKV 500 kV;
    zone 11;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4004";
    latitude 44.481129;
    longitude -121.01542;
    bus_i 4004;
    type PQ;
    Pd 2.4818 MW;
    Qd 0.29723 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.10132 pu.kV;
    Va -5.7208 deg;
    baseKV 500 kV;
    zone 11;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4005";
    latitude 45.677819;
    longitude -120.733553;
    bus_i 4005;
    type PQ;
    Pd 4.4455 MW;
    Qd 1.34961 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.08 pu.kV;
    Va -5.3425 deg;
    baseKV 500 kV;
    zone 11;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4006";
    latitude 45.60664;
    longitude -121.115583;
    bus_i 4006;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.07594 pu.kV;
    Va -8.9606 deg;
    baseKV 500 kV;
    zone 11;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4007";
    latitude 45.594757;
    longitude -121.113585;
    bus_i 4007;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.07595 pu.kV;
    Va -9.1337 deg;
    baseKV 500 kV;
    zone 11;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4008";
    latitude 42.004704;
    longitude -121.318052;
    bus_i 4008;
    type PQ;
    Pd 2.65108 MW;
    Qd 0.32154 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.08013 pu.kV;
    Va -8.1151 deg;
    baseKV 345 kV;
    zone 11;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4009";
    latitude 45.60664;
    longitude -121.115583;
    bus_i 4009;
    type PQ;
    Pd 20.4513 MW;
    Qd 3.69852 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.08 pu.kV;
    Va -11.4341 deg;
    baseKV 230 kV;
    zone 11;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4010";
    latitude 45.594757;
    longitude -121.113585;
    bus_i 4010;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.07871 pu.kV;
    Va -11.6748 deg;
    baseKV 230 kV;
    zone 11;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4031";
    latitude 42.004704;
    longitude -121.318052;
    bus_i 4031;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.07685 pu.kV;
    Va -5.5496 deg;
    baseKV 20 kV;
    zone 11;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4035";
    latitude 45.677819;
    longitude -120.733553;
    bus_i 4035;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.07767 pu.kV;
    Va -4.7798 deg;
    baseKV 20 kV;
    zone 11;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4039";
    latitude 45.60664;
    longitude -121.115583;
    bus_i 4039;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.08393 pu.kV;
    Va -10.8846 deg;
    baseKV 20 kV;
    zone 13;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4090";
    latitude 42.004704;
    longitude -121.318052;
    bus_i 4090;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.11068 pu.kV;
    Va -4.0346 deg;
    baseKV 500 kV;
    zone 11;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4091";
    latitude 44.481129;
    longitude -121.01542;
    bus_i 4091;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.11061 pu.kV;
    Va -4.8922 deg;
    baseKV 500 kV;
    zone 11;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4092";
    latitude 44.481129;
    longitude -121.01542;
    bus_i 4092;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.09408 pu.kV;
    Va -5.9281 deg;
    baseKV 500 kV;
    zone 11;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4093";
    latitude 44.481129;
    longitude -121.01542;
    bus_i 4093;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.0923 pu.kV;
    Va -5.9578 deg;
    baseKV 500 kV;
    zone 11;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4094";
    latitude 44.481129;
    longitude -121.01542;
    bus_i 4094;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.10593 pu.kV;
    Va -5.7326 deg;
    baseKV 500 kV;
    zone 11;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4095";
    latitude 44.481129;
    longitude -121.01542;
    bus_i 4095;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.09241 pu.kV;
    Va -5.9401 deg;
    baseKV 500 kV;
    zone 11;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4096";
    latitude 44.481129;
    longitude -121.01542;
    bus_i 4096;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.09042 pu.kV;
    Va -5.9721 deg;
    baseKV 500 kV;
    zone 11;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4097";
    latitude 44.481129;
    longitude -121.01542;
    bus_i 4097;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.10568 pu.kV;
    Va -5.7303 deg;
    baseKV 500 kV;
    zone 11;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4101";
    latitude 47.947893;
    longitude -118.996055;
    bus_i 4101;
    type PQ;
    Pd 8.82117 MW;
    Qd 1.02001 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.128 pu.kV;
    Va 11.2675 deg;
    baseKV 500 kV;
    zone 13;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4102";
    latitude 46.669392;
    longitude -119.573343;
    bus_i 4102;
    type PQ;
    Pd 4.38548 MW;
    Qd 0.57162 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.096 pu.kV;
    Va 3.9997 deg;
    baseKV 500 kV;
    zone 13;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4103";
    latitude 47.746353;
    longitude -117.373738;
    bus_i 4103;
    type PQ;
    Pd 0.10805 MW;
    Qd 0.01303 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.08083 pu.kV;
    Va -3.7392 deg;
    baseKV 500 kV;
    zone 13;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4104";
    latitude 47.746353;
    longitude -117.373738;
    bus_i 4104;
    type PQ;
    Pd 24.2499 MW;
    Qd 3.03469 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.05179 pu.kV;
    Va -14.7065 deg;
    baseKV 230 kV;
    zone 13;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4131";
    latitude 47.947893;
    longitude -118.996055;
    bus_i 4131;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.13099 pu.kV;
    Va 13.1595 deg;
    baseKV 20 kV;
    zone 13;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4132";
    latitude 46.669392;
    longitude -119.573343;
    bus_i 4132;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.09651 pu.kV;
    Va 5.6353 deg;
    baseKV 20 kV;
    zone 13;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4201";
    latitude 48.22276;
    longitude -121.837459;
    bus_i 4201;
    type PQ;
    Pd 51.4523 MW;
    Qd 3.67517 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.12 pu.kV;
    Va 4.0883 deg;
    baseKV 500 kV;
    zone 13;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4202";
    latitude 47.065363;
    longitude -121.779859;
    bus_i 4202;
    type PQ;
    Pd 43.0023 MW;
    Qd 5.29215 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.06 pu.kV;
    Va -8.249 deg;
    baseKV 500 kV;
    zone 13;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4203";
    latitude 44.051652;
    longitude -123.091142;
    bus_i 4203;
    type PQ;
    Pd 43.0843 MW;
    Qd 5.52906 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.02932 pu.kV;
    Va -11.4988 deg;
    baseKV 500 kV;
    zone 13;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4204";
    latitude 42.358895;
    longitude -122.760172;
    bus_i 4204;
    type PQ;
    Pd 9.49629 MW;
    Qd 1.15952 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.06186 pu.kV;
    Va -7.7302 deg;
    baseKV 500 kV;
    zone 13;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4231";
    latitude 48.22276;
    longitude -121.837459;
    bus_i 4231;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.12632 pu.kV;
    Va 5.0125 deg;
    baseKV 20 kV;
    zone 13;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_4232";
    latitude 47.065363;
    longitude -121.779859;
    bus_i 4232;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.05994 pu.kV;
    Va -8.0228 deg;
    baseKV 20 kV;
    zone 13;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_5001";
    latitude 49.429986;
    longitude -122.303722;
    bus_i 5001;
    type PQ;
    Pd 72.1338 MW;
    Qd 15.6134 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.05 pu.kV;
    Va -5.7602 deg;
    baseKV 500 kV;
    zone 4;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_5002";
    latitude 49.429986;
    longitude -122.303722;
    bus_i 5002;
    type PQ;
    Pd 85.3458 MW;
    Qd 10.5511 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.055 pu.kV;
    Va -6.9724 deg;
    baseKV 500 kV;
    zone 1;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_5003";
    latitude 49.686968;
    longitude -117.438199;
    bus_i 5003;
    type PQ;
    Pd 5.89263 MW;
    Qd 0.73624 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.05368 pu.kV;
    Va -10.449 deg;
    baseKV 230 kV;
    zone 1;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_5004";
    latitude 49.686968;
    longitude -117.438199;
    bus_i 5004;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.08678 pu.kV;
    Va -12.6232 deg;
    baseKV 230 kV;
    zone 4;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_5031";
    latitude 49.429986;
    longitude -122.303722;
    bus_i 5031;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.05458 pu.kV;
    Va -4.0013 deg;
    baseKV 20 kV;
    zone 4;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_5032";
    latitude 49.429986;
    longitude -122.303722;
    bus_i 5032;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.0614 pu.kV;
    Va -4.5562 deg;
    baseKV 20 kV;
    zone 1;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6101";
    latitude 42.888986;
    longitude -114.199277;
    bus_i 6101;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.0662 pu.kV;
    Va 13.9305 deg;
    baseKV 500 kV;
    zone 6;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6102";
    latitude 42.888986;
    longitude -114.199277;
    bus_i 6102;
    type PQ;
    Pd 10.2247 MW;
    Qd -3.25457 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.03 pu.kV;
    Va 16.7065 deg;
    baseKV 345 kV;
    zone 6;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6103";
    latitude 42.835449;
    longitude -113.348619;
    bus_i 6103;
    type PQ;
    Pd 3.86454 MW;
    Qd 0.49703 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.01551 pu.kV;
    Va 14.8856 deg;
    baseKV 345 kV;
    zone 6;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6104";
    latitude 42.835449;
    longitude -113.348619;
    bus_i 6104;
    type PQ;
    Pd 16.8365 MW;
    Qd 2.18144 MVAr;
    Gs 0 MW;
    Bs 4 MVAr;
    area 3;
    Vm 1.00976 pu.kV;
    Va 2.6761 deg;
    baseKV 230 kV;
    zone 6;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6132";
    latitude 42.888986;
    longitude -114.199277;
    bus_i 6132;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.02575 pu.kV;
    Va 17.7272 deg;
    baseKV 20 kV;
    zone 6;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6201";
    latitude 45.689474;
    longitude -106.552322;
    bus_i 6201;
    type PQ;
    Pd 1.9417 MW;
    Qd 0.23903 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.06 pu.kV;
    Va 7.3626 deg;
    baseKV 500 kV;
    zone 8;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6202";
    latitude 46.515909;
    longitude -112.878383;
    bus_i 6202;
    type PQ;
    Pd 0.81319 MW;
    Qd 0.11365 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.09477 pu.kV;
    Va 2.7322 deg;
    baseKV 500 kV;
    zone 8;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6203";
    latitude 45.689474;
    longitude -106.552322;
    bus_i 6203;
    type PQ;
    Pd 6.09243 MW;
    Qd 1.43626 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.00572 pu.kV;
    Va 6.4631 deg;
    baseKV 230 kV;
    zone 8;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6204";
    latitude 46.515909;
    longitude -112.878383;
    bus_i 6204;
    type PQ;
    Pd 6.6755 MW;
    Qd 1.42578 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.05172 pu.kV;
    Va 3.1248 deg;
    baseKV 230 kV;
    zone 8;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6205";
    latitude 47.432975;
    longitude -111.260716;
    bus_i 6205;
    type PQ;
    Pd 4.65984 MW;
    Qd 0.78317 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.05 pu.kV;
    Va 13.0019 deg;
    baseKV 230 kV;
    zone 8;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6231";
    latitude 45.689474;
    longitude -106.552322;
    bus_i 6231;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.05917 pu.kV;
    Va 7.5999 deg;
    baseKV 20 kV;
    zone 8;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6235";
    latitude 47.432975;
    longitude -111.260716;
    bus_i 6235;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.05069 pu.kV;
    Va 13.3683 deg;
    baseKV 20 kV;
    zone 8;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6301";
    latitude 42.083869;
    longitude -108.529745;
    bus_i 6301;
    type PQ;
    Pd 5.08649 MW;
    Qd 0.65361 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.01772 pu.kV;
    Va 16.19 deg;
    baseKV 345 kV;
    zone 14;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6302";
    latitude 41.383369;
    longitude -105.567246;
    bus_i 6302;
    type PQ;
    Pd 5.88418 MW;
    Qd 0.76334 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.00694 pu.kV;
    Va -32.2769 deg;
    baseKV 345 kV;
    zone 14;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6303";
    latitude 42.083869;
    longitude -108.529745;
    bus_i 6303;
    type PQ;
    Pd 7.24856 MW;
    Qd 0.91813 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.03 pu.kV;
    Va 29.5363 deg;
    baseKV 230 kV;
    zone 14;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6304";
    latitude 41.383369;
    longitude -105.567246;
    bus_i 6304;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 6 MVAr;
    area 3;
    Vm 0.99528 pu.kV;
    Va -19.7357 deg;
    baseKV 230 kV;
    zone 14;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6305";
    latitude 41.826887;
    longitude -110.64461;
    bus_i 6305;
    type PQ;
    Pd 0.56823 MW;
    Qd 0.17579 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.06 pu.kV;
    Va 29.9977 deg;
    baseKV 230 kV;
    zone 14;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6333";
    latitude 42.083869;
    longitude -108.529745;
    bus_i 6333;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.03304 pu.kV;
    Va 30.548 deg;
    baseKV 20 kV;
    zone 14;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6335";
    latitude 41.826887;
    longitude -110.64461;
    bus_i 6335;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.06359 pu.kV;
    Va 30.7165 deg;
    baseKV 20 kV;
    zone 14;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6401";
    latitude 39.499336;
    longitude -119.188176;
    bus_i 6401;
    type PV;
    Pd 16.2839 MW;
    Qd 2.06824 MVAr;
    Gs 0 MW;
    Bs 6 MVAr;
    area 1;
    Vm 1.07236 pu.kV;
    Va -19.1477 deg;
    baseKV 345 kV;
    zone 9;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6402";
    latitude 39.527222;
    longitude -119.821944;
    bus_i 6402;
    type PQ;
    Pd 2.70855 MW;
    Qd 0.35135 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.03585 pu.kV;
    Va -21.0055 deg;
    baseKV 115 kV;
    zone 9;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6403";
    latitude 41.182805;
    longitude -116.954457;
    bus_i 6403;
    type PQ;
    Pd 0.0198 MW;
    Qd 0.00221 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.11 pu.kV;
    Va 4.0155 deg;
    baseKV 345 kV;
    zone 9;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6404";
    latitude 39.476861;
    longitude -114.70735;
    bus_i 6404;
    type PQ;
    Pd 0.27498 MW;
    Qd 0.03399 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.08194 pu.kV;
    Va -4.0766 deg;
    baseKV 345 kV;
    zone 9;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6433";
    latitude 41.182805;
    longitude -116.954457;
    bus_i 6433;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 1;
    Vm 1.11115 pu.kV;
    Va 4.3221 deg;
    baseKV 20 kV;
    zone 9;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6501";
    latitude 41.439081;
    longitude -112.006907;
    bus_i 6501;
    type PQ;
    Pd 1.93033 MW;
    Qd 0.62491 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.02227 pu.kV;
    Va -0.4241 deg;
    baseKV 345 kV;
    zone 12;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6502";
    latitude 40.423165;
    longitude -112.008;
    bus_i 6502;
    type PQ;
    Pd 15.3933 MW;
    Qd 2.71901 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.02021 pu.kV;
    Va -1.1806 deg;
    baseKV 345 kV;
    zone 12;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6503";
    latitude 40.030278;
    longitude -109.188333;
    bus_i 6503;
    type PQ;
    Pd 4.14228 MW;
    Qd 1.27491 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.065 pu.kV;
    Va 10.2234 deg;
    baseKV 345 kV;
    zone 12;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6504";
    latitude 39.868637;
    longitude -111.977164;
    bus_i 6504;
    type PQ;
    Pd 2.93725 MW;
    Qd 0.37889 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.02275 pu.kV;
    Va -1.1804 deg;
    baseKV 345 kV;
    zone 12;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6505";
    latitude 37.870747;
    longitude -109.314458;
    bus_i 6505;
    type PQ;
    Pd 0.06555 MW;
    Qd 0.02076 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.0714 pu.kV;
    Va 8.8513 deg;
    baseKV 345 kV;
    zone 12;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6506";
    latitude 37.870747;
    longitude -109.314458;
    bus_i 6506;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.05902 pu.kV;
    Va 8.6263 deg;
    baseKV 345 kV;
    zone 12;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6507";
    latitude 38.887109;
    longitude -111.917677;
    bus_i 6507;
    type PQ;
    Pd 5.27834 MW;
    Qd -0.58453 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.05132 pu.kV;
    Va 0.2894 deg;
    baseKV 345 kV;
    zone 12;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6508";
    latitude 40.053045;
    longitude -111.394196;
    bus_i 6508;
    type PQ;
    Pd 1.28991 MW;
    Qd 0.41365 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.02819 pu.kV;
    Va 1.5377 deg;
    baseKV 345 kV;
    zone 12;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6509";
    latitude 40.772832;
    longitude -111.846293;
    bus_i 6509;
    type PQ;
    Pd 0.08495 MW;
    Qd 0.02753 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.02095 pu.kV;
    Va -1.1618 deg;
    baseKV 345 kV;
    zone 12;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6510";
    latitude 41.439081;
    longitude -112.006907;
    bus_i 6510;
    type PV;
    Pd 19.7192 MW;
    Qd -1.1189 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 0.98849 pu.kV;
    Va 0.3377 deg;
    baseKV 230 kV;
    zone 12;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_6533";
    latitude 40.030278;
    longitude -109.188333;
    bus_i 6533;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.06644 pu.kV;
    Va 11.0672 deg;
    baseKV 20 kV;
    zone 12;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7001";
    latitude 38.542595;
    longitude -104.660626;
    bus_i 7001;
    type PV;
    Pd 68.6364 MW;
    Qd 7.42359 MVAr;
    Gs 0 MW;
    Bs 2 MVAr;
    area 3;
    Vm 1.02 pu.kV;
    Va -33.8246 deg;
    baseKV 345 kV;
    zone 5;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7002";
    latitude 40.521809;
    longitude -107.506652;
    bus_i 7002;
    type PQ;
    Pd 25.1708 MW;
    Qd -1.34018 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.015 pu.kV;
    Va -30.6709 deg;
    baseKV 345 kV;
    zone 5;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7031";
    latitude 38.542595;
    longitude -104.660626;
    bus_i 7031;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.02618 pu.kV;
    Va -32.574 deg;
    baseKV 20 kV;
    zone 5;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_7032";
    latitude 40.521809;
    longitude -107.506652;
    bus_i 7032;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 3;
    Vm 1.01535 pu.kV;
    Va -29.9099 deg;
    baseKV 20 kV;
    zone 5;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_8001";
    latitude 40.382027;
    longitude -122.384572;
    bus_i 8001;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.06479 pu.kV;
    Va -6.0412 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_8002";
    latitude 37.74752;
    longitude -121.416448;
    bus_i 8002;
    type PQ;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.04198 pu.kV;
    Va -7.7367 deg;
    baseKV 500 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_8003";
    latitude 40.397712;
    longitude -122.265115;
    bus_i 8003;
    type PV;
    Pd 5.46423 MW;
    Qd 0.66307 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.075 pu.kV;
    Va -3.4806 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_8004";
    latitude 38.344823;
    longitude -121.123005;
    bus_i 8004;
    type PV;
    Pd 34.091 MW;
    Qd 4.44699 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1 pu.kV;
    Va -11.7273 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_8005";
    latitude 37.74752;
    longitude -121.416448;
    bus_i 8005;
    type PV;
    Pd 12.1322 MW;
    Qd 1.61487 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.00301 pu.kV;
    Va -13.4174 deg;
    baseKV 230 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_8033";
    latitude 40.397712;
    longitude -122.265115;
    bus_i 8033;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.07619 pu.kV;
    Va -3.1879 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}
object pypower.bus
{
    name "pp_bus_8034";
    latitude 38.344823;
    longitude -121.123005;
    bus_i 8034;
    type PV;
    Pd 0 MW;
    Qd 0 MVAr;
    Gs 0 MW;
    Bs 0 MVAr;
    area 2;
    Vm 1.00225 pu.kV;
    Va -10.7632 deg;
    baseKV 20 kV;
    zone 2;
    Vmax 1.1 pu.kV;
    Vmin 0.9 pu.kV;
}

//
// gen
//
object pypower.gen
{
    name "pp_gen_1";
    parent "pp_bus_1003";
    bus 1003;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 9.4 MVAr;
    Qmin -9.4 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 0.94 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_2";
    parent "pp_bus_1004";
    bus 1004;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 4.5 MVAr;
    Qmin -4.5 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 0.45 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_3";
    parent "pp_bus_1032";
    bus 1032;
    Pg 8.73 MW;
    Qg 0 MVAr;
    Qmax 87.3 MVAr;
    Qmin -87.3 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 8.73 MW;
    Pmin 1.746 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 20 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_4";
    parent "pp_bus_1032";
    bus 1032;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 105 MVAr;
    Qmin -105 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 10.5 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 5 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_5";
    parent "pp_bus_1032";
    bus 1032;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 63.8 MVAr;
    Qmin -63.8 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 6.38 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_6";
    parent "pp_bus_1034";
    bus 1034;
    Pg 16.82 MW;
    Qg 0 MVAr;
    Qmax 194.4 MVAr;
    Qmin -194.4 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 19.44 MW;
    Pmin 3.888 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 20 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_7";
    parent "pp_bus_1034";
    bus 1034;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 270 MVAr;
    Qmin -270 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 27 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 3.55556 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_8";
    parent "pp_bus_1034";
    bus 1034;
    Pg 8.84091 MW;
    Qg 0 MVAr;
    Qmax 168.2 MVAr;
    Qmin -168.2 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 16.82 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_9";
    parent "pp_bus_1101";
    bus 1101;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 29.5 MVAr;
    Qmin -29.5 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 2.95 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_10";
    parent "pp_bus_1131";
    bus 1131;
    Pg 12.68 MW;
    Qg 0 MVAr;
    Qmax 126.8 MVAr;
    Qmin -126.8 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 12.68 MW;
    Pmin 2.536 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 20 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_11";
    parent "pp_bus_1131";
    bus 1131;
    Pg 24.19 MW;
    Qg 0 MVAr;
    Qmax 493.4 MVAr;
    Qmin -493.4 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 49.34 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 5.4856 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_12";
    parent "pp_bus_1232";
    bus 1232;
    Pg 3.96 MW;
    Qg 0 MVAr;
    Qmax 497.7 MVAr;
    Qmin -497.7 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 49.77 MW;
    Pmin 9.954 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 20 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_13";
    parent "pp_bus_1232";
    bus 1232;
    Pg 6.46122 MW;
    Qg 0 MVAr;
    Qmax 119.9 MVAr;
    Qmin -119.9 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 11.99 MW;
    Pmin 1.81 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 5.995 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_14";
    parent "pp_bus_1301";
    bus 1301;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 17.6 MVAr;
    Qmin -17.6 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1.76 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_15";
    parent "pp_bus_1303";
    bus 1303;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 22.4 MVAr;
    Qmin -22.4 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 2.24 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_16";
    parent "pp_bus_1331";
    bus 1331;
    Pg 6.96636 MW;
    Qg 0 MVAr;
    Qmax 216.7 MVAr;
    Qmin -216.7 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 21.67 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 5.30303 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_17";
    parent "pp_bus_1331";
    bus 1331;
    Pg 6.65206 MW;
    Qg 0 MVAr;
    Qmax 232.8 MVAr;
    Qmin -232.8 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 23.28 MW;
    Pmin 3.52 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 11.64 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_18";
    parent "pp_bus_1333";
    bus 1333;
    Pg 4.18 MW;
    Qg 0 MVAr;
    Qmax 41.8 MVAr;
    Qmin -41.8 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 4.18 MW;
    Pmin 0.836 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 20 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_19";
    parent "pp_bus_1333";
    bus 1333;
    Pg 20 MW;
    Qg 0 MVAr;
    Qmax 701.1 MVAr;
    Qmin -701.1 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 70.11 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 5.5691 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_20";
    parent "pp_bus_1333";
    bus 1333;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 242.3 MVAr;
    Qmin -242.3 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 24.23 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_21";
    parent "pp_bus_1401";
    bus 1401;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 42.5 MVAr;
    Qmin -42.5 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 4.25 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_22";
    parent "pp_bus_1402";
    bus 1402;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 34.9 MVAr;
    Qmin -34.9 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 3.49 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_23";
    parent "pp_bus_1431";
    bus 1431;
    Pg 6.96493 MW;
    Qg 0 MVAr;
    Qmax 917 MVAr;
    Qmin -917 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 91.7 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 6 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_24";
    parent "pp_bus_1431";
    bus 1431;
    Pg 16.66 MW;
    Qg 0 MVAr;
    Qmax 421 MVAr;
    Qmin -421 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 42.1 MW;
    Pmin 20 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 2 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_25";
    parent "pp_bus_1431";
    bus 1431;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 241.9 MVAr;
    Qmin -241.9 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 24.19 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_26";
    parent "pp_bus_2030";
    bus 2030;
    Pg 5.2 MW;
    Qg 0 MVAr;
    Qmax 69.9 MVAr;
    Qmin -69.9 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 6.99 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 20 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_27";
    parent "pp_bus_2030";
    bus 2030;
    Pg 0.87 MW;
    Qg 0 MVAr;
    Qmax 214 MVAr;
    Qmin -214 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 21.4 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 5.11556 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_28";
    parent "pp_bus_2130";
    bus 2130;
    Pg 4.07 MW;
    Qg 0 MVAr;
    Qmax 83.1 MVAr;
    Qmin -83.1 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 8.31 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 20 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_29";
    parent "pp_bus_2130";
    bus 2130;
    Pg 4.96014 MW;
    Qg 0 MVAr;
    Qmax 58.6 MVAr;
    Qmin -58.6 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 5.86 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 5.2992 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_30";
    parent "pp_bus_2130";
    bus 2130;
    Pg 2.12474 MW;
    Qg 0 MVAr;
    Qmax 39.6 MVAr;
    Qmin -39.6 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 3.96 MW;
    Pmin 0.6 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 1.98 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_31";
    parent "pp_bus_2130";
    bus 2130;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 11.5 MVAr;
    Qmin -11.5 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1.15 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_32";
    parent "pp_bus_2202";
    bus 2202;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 30.5 MVAr;
    Qmin -30.5 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 3.05 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_33";
    parent "pp_bus_2203";
    bus 2203;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 33.7 MVAr;
    Qmin -33.7 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 3.37 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_34";
    parent "pp_bus_2233";
    bus 2233;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 103.5 MVAr;
    Qmin -103.5 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 10.35 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 5.1846 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_35";
    parent "pp_bus_2233";
    bus 2233;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 183.7 MVAr;
    Qmin -183.7 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 18.37 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 4.22 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_36";
    parent "pp_bus_2233";
    bus 2233;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 73.3 MVAr;
    Qmin -73.3 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 7.33 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 7.38 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_37";
    parent "pp_bus_2332";
    bus 2332;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 133.3 MVAr;
    Qmin -133.3 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 13.33 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_38";
    parent "pp_bus_2400";
    bus 2400;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 16.6 MVAr;
    Qmin -16.6 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1.66 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_39";
    parent "pp_bus_2401";
    bus 2401;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 17.4 MVAr;
    Qmin -17.4 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1.74 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_40";
    parent "pp_bus_2402";
    bus 2402;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 21.3 MVAr;
    Qmin -21.3 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 2.13 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_41";
    parent "pp_bus_2403";
    bus 2403;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 20.7 MVAr;
    Qmin -20.7 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 2.07 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_42";
    parent "pp_bus_2405";
    bus 2405;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 16.3 MVAr;
    Qmin -16.3 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1.63 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_43";
    parent "pp_bus_2406";
    bus 2406;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 14.5 MVAr;
    Qmin -14.5 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1.45 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_44";
    parent "pp_bus_2407";
    bus 2407;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 34.2 MVAr;
    Qmin -34.2 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 3.42 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_45";
    parent "pp_bus_2408";
    bus 2408;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 34.4 MVAr;
    Qmin -34.4 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 3.44 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_46";
    parent "pp_bus_2409";
    bus 2409;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 31.6 MVAr;
    Qmin -31.6 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 3.16 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_47";
    parent "pp_bus_2410";
    bus 2410;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 31.1 MVAr;
    Qmin -31.1 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 3.11 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_48";
    parent "pp_bus_2411";
    bus 2411;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 21.4 MVAr;
    Qmin -21.4 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 2.14 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_49";
    parent "pp_bus_2431";
    bus 2431;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 166.6 MVAr;
    Qmin -166.6 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 16.66 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_50";
    parent "pp_bus_2434";
    bus 2434;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 148.9 MVAr;
    Qmin -148.9 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 14.89 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_51";
    parent "pp_bus_2438";
    bus 2438;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 229.2 MVAr;
    Qmin -229.2 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 22.92 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 5.72444 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_52";
    parent "pp_bus_2438";
    bus 2438;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 545.1 MVAr;
    Qmin -545.1 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 54.51 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 5.5776 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_53";
    parent "pp_bus_2438";
    bus 2438;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 114.6 MVAr;
    Qmin -114.6 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 11.46 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_54";
    parent "pp_bus_2438";
    bus 2438;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 411 MVAr;
    Qmin -411 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 41.1 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 7.654 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_55";
    parent "pp_bus_2438";
    bus 2438;
    Pg 7.89738 MW;
    Qg 0 MVAr;
    Qmax 146 MVAr;
    Qmin -146 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 14.6 MW;
    Pmin 2.21 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 7.3 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_56";
    parent "pp_bus_2438";
    bus 2438;
    Pg 23.2171 MW;
    Qg 0 MVAr;
    Qmax 321 MVAr;
    Qmin -321 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 32.1 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_57";
    parent "pp_bus_2438";
    bus 2438;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 581.7 MVAr;
    Qmin -581.7 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 58.17 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 7.1824 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_58";
    parent "pp_bus_2439";
    bus 2439;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 166.6 MVAr;
    Qmin -166.6 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 16.66 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_59";
    parent "pp_bus_2502";
    bus 2502;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 46.7 MVAr;
    Qmin -46.7 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 4.67 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_60";
    parent "pp_bus_2503";
    bus 2503;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 36.4 MVAr;
    Qmin -36.4 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 3.64 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_61";
    parent "pp_bus_2533";
    bus 2533;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 199.9 MVAr;
    Qmin -199.9 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 19.99 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_62";
    parent "pp_bus_2600";
    bus 2600;
    Pg 1 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 30 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_63";
    parent "pp_bus_2613";
    bus 2613;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 6.3 MVAr;
    Qmin -6.3 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 0.63 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_64";
    parent "pp_bus_2615";
    bus 2615;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 15.8 MVAr;
    Qmin -15.8 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1.58 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_65";
    parent "pp_bus_2618";
    bus 2618;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 17.4 MVAr;
    Qmin -17.4 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1.74 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_66";
    parent "pp_bus_2619";
    bus 2619;
    Pg 1 MW;
    Qg 0 MVAr;
    Qmax 300 MVAr;
    Qmin -300 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 30 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_67";
    parent "pp_bus_2630";
    bus 2630;
    Pg 1.55 MW;
    Qg 0 MVAr;
    Qmax 394.7 MVAr;
    Qmin -394.7 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 39.47 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 8 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_68";
    parent "pp_bus_2631";
    bus 2631;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 52 MVAr;
    Qmin -52 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 5.2 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_69";
    parent "pp_bus_2634";
    bus 2634;
    Pg 16.18 MW;
    Qg 0 MVAr;
    Qmax 161.8 MVAr;
    Qmin -161.8 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 16.18 MW;
    Pmin 3.236 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 20 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_70";
    parent "pp_bus_2637";
    bus 2637;
    Pg 0.4785 MW;
    Qg 0 MVAr;
    Qmax 8.7 MVAr;
    Qmin -8.7 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 0.87 MW;
    Pmin 0.13 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0.435 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_71";
    parent "pp_bus_2638";
    bus 2638;
    Pg 2.2385 MW;
    Qg 0 MVAr;
    Qmax 40.7 MVAr;
    Qmin -40.7 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 4.07 MW;
    Pmin 0.61 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 2.035 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_72";
    parent "pp_bus_3101";
    bus 3101;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 6.7 MVAr;
    Qmin -6.7 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 0.67 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_73";
    parent "pp_bus_3103";
    bus 3103;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 8.3 MVAr;
    Qmin -8.3 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 0.83 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_74";
    parent "pp_bus_3104";
    bus 3104;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 6.1 MVAr;
    Qmin -6.1 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 0.61 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_75";
    parent "pp_bus_3133";
    bus 3133;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 6.2 MVAr;
    Qmin -6.2 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 0.62 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 5.33334 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_76";
    parent "pp_bus_3135";
    bus 3135;
    Pg 1.4501 MW;
    Qg 0 MVAr;
    Qmax 54.1 MVAr;
    Qmin -54.1 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 5.41 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 8.666 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_77";
    parent "pp_bus_3135";
    bus 3135;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 3.8 MVAr;
    Qmin -3.8 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 0.38 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 5 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_78";
    parent "pp_bus_3201";
    bus 3201;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 9.1 MVAr;
    Qmin -9.1 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 0.91 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_79";
    parent "pp_bus_3202";
    bus 3202;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 11.6 MVAr;
    Qmin -11.6 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1.16 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_80";
    parent "pp_bus_3203";
    bus 3203;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 13 MVAr;
    Qmin -13 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1.3 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_81";
    parent "pp_bus_3204";
    bus 3204;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 13.2 MVAr;
    Qmin -13.2 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1.32 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_82";
    parent "pp_bus_3205";
    bus 3205;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 10.8 MVAr;
    Qmin -10.8 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1.08 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_83";
    parent "pp_bus_3234";
    bus 3234;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 17.7 MVAr;
    Qmin -17.7 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1.77 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 4.381 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_84";
    parent "pp_bus_3234";
    bus 3234;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 385.3 MVAr;
    Qmin -385.3 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 38.53 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 10.8718 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_85";
    parent "pp_bus_3234";
    bus 3234;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 103.7 MVAr;
    Qmin -103.7 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 10.37 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 14.2 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_86";
    parent "pp_bus_3234";
    bus 3234;
    Pg 4.70668 MW;
    Qg 0 MVAr;
    Qmax 174 MVAr;
    Qmin -174 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 17.4 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_87";
    parent "pp_bus_3302";
    bus 3302;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 6.8 MVAr;
    Qmin -6.8 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 0.68 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_88";
    parent "pp_bus_3303";
    bus 3303;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 12.3 MVAr;
    Qmin -12.3 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1.23 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_89";
    parent "pp_bus_3304";
    bus 3304;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 10.5 MVAr;
    Qmin -10.5 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1.05 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_90";
    parent "pp_bus_3305";
    bus 3305;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 8.5 MVAr;
    Qmin -8.5 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 0.85 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_91";
    parent "pp_bus_3333";
    bus 3333;
    Pg 2.46087 MW;
    Qg 0 MVAr;
    Qmax 101.2 MVAr;
    Qmin -101.2 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 10.12 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 6.34888 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_92";
    parent "pp_bus_3333";
    bus 3333;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 31.2 MVAr;
    Qmin -31.2 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 3.12 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 3.1332 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_93";
    parent "pp_bus_3401";
    bus 3401;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 11 MVAr;
    Qmin -11 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1.1 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_94";
    parent "pp_bus_3403";
    bus 3403;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 10.2 MVAr;
    Qmin -10.2 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1.02 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_95";
    parent "pp_bus_3404";
    bus 3404;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 8.6 MVAr;
    Qmin -8.6 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 0.86 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_96";
    parent "pp_bus_3405";
    bus 3405;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 8.8 MVAr;
    Qmin -8.8 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 0.88 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_97";
    parent "pp_bus_3432";
    bus 3432;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 374.6 MVAr;
    Qmin -374.6 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 37.46 MW;
    Pmin -28.41 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_98";
    parent "pp_bus_3433";
    bus 3433;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 92.1 MVAr;
    Qmin -92.1 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 9.21 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 5.204 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_99";
    parent "pp_bus_3433";
    bus 3433;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 142.6 MVAr;
    Qmin -142.6 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 14.26 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_100";
    parent "pp_bus_3501";
    bus 3501;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 12.3 MVAr;
    Qmin -12.3 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1.23 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_101";
    parent "pp_bus_3531";
    bus 3531;
    Pg 14.24 MW;
    Qg 0 MVAr;
    Qmax 142.4 MVAr;
    Qmin -142.4 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 14.24 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_102";
    parent "pp_bus_3531";
    bus 3531;
    Pg 5.33 MW;
    Qg 0 MVAr;
    Qmax 53.3 MVAr;
    Qmin -53.3 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 5.33 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_103";
    parent "pp_bus_3531";
    bus 3531;
    Pg 0.05517 MW;
    Qg 0 MVAr;
    Qmax 2.4 MVAr;
    Qmin -2.4 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 0.24 MW;
    Pmin 0.03 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 0.12 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_104";
    parent "pp_bus_3631";
    bus 3631;
    Pg 0.7354 MW;
    Qg 0 MVAr;
    Qmax 9.6 MVAr;
    Qmin -9.6 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 0.96 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_105";
    parent "pp_bus_3631";
    bus 3631;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 21 MVAr;
    Qmin -21 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 2.1 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 9.3334 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_106";
    parent "pp_bus_3731";
    bus 3731;
    Pg 1.86493 MW;
    Qg 0 MVAr;
    Qmax 24.3 MVAr;
    Qmin -24.3 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 2.43 MW;
    Pmin 0.36 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 1.215 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_107";
    parent "pp_bus_3805";
    bus 3805;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 9.8 MVAr;
    Qmin -9.8 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 0.98 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_108";
    parent "pp_bus_3831";
    bus 3831;
    Pg 14.89 MW;
    Qg 0 MVAr;
    Qmax 232.3 MVAr;
    Qmin -232.3 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 23.23 MW;
    Pmin 10 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 3.77833 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_109";
    parent "pp_bus_3835";
    bus 3835;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 202.5 MVAr;
    Qmin -202.5 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 20.25 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 6.163 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_110";
    parent "pp_bus_3835";
    bus 3835;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 133.3 MVAr;
    Qmin -133.3 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 13.33 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_111";
    parent "pp_bus_3836";
    bus 3836;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 149.7 MVAr;
    Qmin -149.7 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 14.97 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 26.2 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_112";
    parent "pp_bus_3907";
    bus 3907;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 9.1 MVAr;
    Qmin -9.1 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 0.91 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_113";
    parent "pp_bus_3913";
    bus 3913;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 6.5 MVAr;
    Qmin -6.5 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 0.65 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_114";
    parent "pp_bus_3918";
    bus 3918;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 6.3 MVAr;
    Qmin -6.3 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 0.63 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_115";
    parent "pp_bus_3923";
    bus 3923;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 7.9 MVAr;
    Qmin -7.9 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 0.79 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_116";
    parent "pp_bus_3924";
    bus 3924;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 6.6 MVAr;
    Qmin -6.6 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 0.66 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_117";
    parent "pp_bus_3931";
    bus 3931;
    Pg 0.6166 MW;
    Qg 0 MVAr;
    Qmax 56.7 MVAr;
    Qmin -56.7 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 5.67 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_118";
    parent "pp_bus_3931";
    bus 3931;
    Pg 17.1914 MW;
    Qg 0 MVAr;
    Qmax 287.5 MVAr;
    Qmin -287.5 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 28.75 MW;
    Pmin 4.36 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 14.375 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_119";
    parent "pp_bus_3932";
    bus 3932;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 142.6 MVAr;
    Qmin -142.6 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 14.26 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_120";
    parent "pp_bus_3933";
    bus 3933;
    Pg 2.4562 MW;
    Qg 0 MVAr;
    Qmax 86.5 MVAr;
    Qmin -86.5 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 8.65 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 4.95378 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_121";
    parent "pp_bus_3933";
    bus 3933;
    Pg 2.6444 MW;
    Qg 0 MVAr;
    Qmax 34.5 MVAr;
    Qmin -34.5 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 3.45 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_122";
    parent "pp_bus_3933";
    bus 3933;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 192.7 MVAr;
    Qmin -192.7 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 19.27 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 5.64756 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_123";
    parent "pp_bus_3933";
    bus 3933;
    Pg 6.26197 MW;
    Qg 0 MVAr;
    Qmax 272.4 MVAr;
    Qmin -272.4 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 27.24 MW;
    Pmin 4.13 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 13.62 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_124";
    parent "pp_bus_3933";
    bus 3933;
    Pg 2.00131 MW;
    Qg 0 MVAr;
    Qmax 74 MVAr;
    Qmin -74 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 7.4 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_125";
    parent "pp_bus_3933";
    bus 3933;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 133.3 MVAr;
    Qmin -133.3 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 13.33 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_126";
    parent "pp_bus_4031";
    bus 4031;
    Pg 8.40274 MW;
    Qg 0 MVAr;
    Qmax 271 MVAr;
    Qmin -271 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 27.1 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 4.13333 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_127";
    parent "pp_bus_4031";
    bus 4031;
    Pg 2.19262 MW;
    Qg 0 MVAr;
    Qmax 95.2 MVAr;
    Qmin -95.2 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 9.52 MW;
    Pmin 1.44 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 4.76 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_128";
    parent "pp_bus_4031";
    bus 4031;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 42.7 MVAr;
    Qmin -42.7 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 4.27 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_129";
    parent "pp_bus_4031";
    bus 4031;
    Pg 6.33677 MW;
    Qg 0 MVAr;
    Qmax 63.5 MVAr;
    Qmin -63.5 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 6.35 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_130";
    parent "pp_bus_4035";
    bus 4035;
    Pg 6.42 MW;
    Qg 0 MVAr;
    Qmax 64.2 MVAr;
    Qmin -64.2 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 6.42 MW;
    Pmin 1.284 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 20 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_131";
    parent "pp_bus_4035";
    bus 4035;
    Pg 6.7239 MW;
    Qg 0 MVAr;
    Qmax 165.6 MVAr;
    Qmin -165.6 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 16.56 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 5 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_132";
    parent "pp_bus_4035";
    bus 4035;
    Pg 16.4218 MW;
    Qg 0 MVAr;
    Qmax 357.2 MVAr;
    Qmin -357.2 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 35.72 MW;
    Pmin 5.42 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 17.86 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_133";
    parent "pp_bus_4035";
    bus 4035;
    Pg 7.23426 MW;
    Qg 0 MVAr;
    Qmax 257.8 MVAr;
    Qmin -257.8 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 25.78 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_134";
    parent "pp_bus_4039";
    bus 4039;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 15 MVAr;
    Qmin -15 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1.5 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 5 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_135";
    parent "pp_bus_4039";
    bus 4039;
    Pg 16.5192 MW;
    Qg 0 MVAr;
    Qmax 283.9 MVAr;
    Qmin -283.9 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 28.39 MW;
    Pmin 4.31 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 14.195 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_136";
    parent "pp_bus_4039";
    bus 4039;
    Pg 3.48083 MW;
    Qg 0 MVAr;
    Qmax 129 MVAr;
    Qmin -129 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 12.9 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_137";
    parent "pp_bus_4131";
    bus 4131;
    Pg 5.44976 MW;
    Qg 0 MVAr;
    Qmax 71.1 MVAr;
    Qmin -71.1 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 7.11 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_138";
    parent "pp_bus_4131";
    bus 4131;
    Pg 32.0438 MW;
    Qg 0 MVAr;
    Qmax 1261.3 MVAr;
    Qmin -1261.3 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 126.13 MW;
    Pmin 19.15 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 63.065 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_139";
    parent "pp_bus_4131";
    bus 4131;
    Pg 0.23051 MW;
    Qg 0 MVAr;
    Qmax 79 MVAr;
    Qmin -79 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 7.9 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_140";
    parent "pp_bus_4132";
    bus 4132;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 217 MVAr;
    Qmin -217 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 21.7 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 3.77778 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_141";
    parent "pp_bus_4132";
    bus 4132;
    Pg 12.7376 MW;
    Qg 0 MVAr;
    Qmax 553.9 MVAr;
    Qmin -553.9 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 55.39 MW;
    Pmin 8.41 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 27.695 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_142";
    parent "pp_bus_4132";
    bus 4132;
    Pg 12 MW;
    Qg 0 MVAr;
    Qmax 120 MVAr;
    Qmin -120 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 12 MW;
    Pmin 8 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 2 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_143";
    parent "pp_bus_4132";
    bus 4132;
    Pg 0.61032 MW;
    Qg 0 MVAr;
    Qmax 30 MVAr;
    Qmin -30 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 3 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_144";
    parent "pp_bus_4231";
    bus 4231;
    Pg 14.6 MW;
    Qg 0 MVAr;
    Qmax 146 MVAr;
    Qmin -146 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 14.6 MW;
    Pmin 2.92 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 20 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_145";
    parent "pp_bus_4231";
    bus 4231;
    Pg 2.4 MW;
    Qg 0 MVAr;
    Qmax 97 MVAr;
    Qmin -97 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 9.7 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 4 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_146";
    parent "pp_bus_4231";
    bus 4231;
    Pg 31.1241 MW;
    Qg 0 MVAr;
    Qmax 351.7 MVAr;
    Qmin -351.7 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 35.17 MW;
    Pmin 5.34 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 17.585 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_147";
    parent "pp_bus_4232";
    bus 4232;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 87.2 MVAr;
    Qmin -87.2 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 8.72 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 4.66667 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_148";
    parent "pp_bus_4232";
    bus 4232;
    Pg 1.92337 MW;
    Qg 0 MVAr;
    Qmax 55.8 MVAr;
    Qmin -55.8 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 5.58 MW;
    Pmin 0.84 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 2.79 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_149";
    parent "pp_bus_4232";
    bus 4232;
    Pg 1.97925 MW;
    Qg 0 MVAr;
    Qmax 69.5 MVAr;
    Qmin -69.5 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 6.95 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_150";
    parent "pp_bus_5031";
    bus 5031;
    Pg 14.4 MW;
    Qg 0 MVAr;
    Qmax 265 MVAr;
    Qmin -265 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 26.5 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 5.22222 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_151";
    parent "pp_bus_5031";
    bus 5031;
    Pg 66.5129 MW;
    Qg 0 MVAr;
    Qmax 1074.7 MVAr;
    Qmin -1074.7 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 107.47 MW;
    Pmin 16.32 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 53.735 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_152";
    parent "pp_bus_5032";
    bus 5032;
    Pg 88.3802 MW;
    Qg 0 MVAr;
    Qmax 1303.9 MVAr;
    Qmin -1303.9 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 130.39 MW;
    Pmin 26.078 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 20 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_153";
    parent "pp_bus_5032";
    bus 5032;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 963.6 MVAr;
    Qmin -963.6 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 96.36 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 8 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_154";
    parent "pp_bus_5032";
    bus 5032;
    Pg 0.58039 MW;
    Qg 0 MVAr;
    Qmax 10.8 MVAr;
    Qmin -10.8 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1.08 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_155";
    parent "pp_bus_5032";
    bus 5032;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 441.02 MVAr;
    Qmin -441.02 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 44.102 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_156";
    parent "pp_bus_5032";
    bus 5032;
    Pg 2.90794 MW;
    Qg 0 MVAr;
    Qmax 54.1 MVAr;
    Qmin -54.1 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 5.41 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_157";
    parent "pp_bus_6132";
    bus 6132;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 12.2 MVAr;
    Qmin -12.2 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1.22 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_158";
    parent "pp_bus_6132";
    bus 6132;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 127.2 MVAr;
    Qmin -127.2 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 12.72 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 4.88889 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_159";
    parent "pp_bus_6132";
    bus 6132;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 254.1 MVAr;
    Qmin -254.1 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 25.41 MW;
    Pmin 3.86 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 12.705 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_160";
    parent "pp_bus_6132";
    bus 6132;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 39.5 MVAr;
    Qmin -39.5 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 3.95 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_161";
    parent "pp_bus_6132";
    bus 6132;
    Pg 0.54994 MW;
    Qg 0 MVAr;
    Qmax 97.3 MVAr;
    Qmin -97.3 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 9.73 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_162";
    parent "pp_bus_6231";
    bus 6231;
    Pg 9.75009 MW;
    Qg 0 MVAr;
    Qmax 248.8 MVAr;
    Qmin -248.8 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 24.88 MW;
    Pmin 4.976 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 20 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_163";
    parent "pp_bus_6231";
    bus 6231;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 25 MVAr;
    Qmin -25 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 2.5 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 5.33333 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_164";
    parent "pp_bus_6235";
    bus 6235;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 22.6 MVAr;
    Qmin -22.6 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 2.26 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 2.33333 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_165";
    parent "pp_bus_6235";
    bus 6235;
    Pg 9.66745 MW;
    Qg 0 MVAr;
    Qmax 267.1 MVAr;
    Qmin -267.1 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 26.71 MW;
    Pmin 4.06 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 13.355 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_166";
    parent "pp_bus_6235";
    bus 6235;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 72 MVAr;
    Qmin -72 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 7.2 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_167";
    parent "pp_bus_6333";
    bus 6333;
    Pg 33.94 MW;
    Qg 0 MVAr;
    Qmax 459.4 MVAr;
    Qmin -459.4 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 45.94 MW;
    Pmin 9.188 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 20 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_168";
    parent "pp_bus_6333";
    bus 6333;
    Pg 11.9048 MW;
    Qg 0 MVAr;
    Qmax 148.9 MVAr;
    Qmin -148.9 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 14.89 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_169";
    parent "pp_bus_6335";
    bus 6335;
    Pg 26.6 MW;
    Qg 0 MVAr;
    Qmax 266 MVAr;
    Qmin -266 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 26.6 MW;
    Pmin 5.32 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 20 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_170";
    parent "pp_bus_6335";
    bus 6335;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 41.8 MVAr;
    Qmin -41.8 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 4.18 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 3.66667 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_171";
    parent "pp_bus_6335";
    bus 6335;
    Pg 1.63946 MW;
    Qg 0 MVAr;
    Qmax 30.3 MVAr;
    Qmin -30.3 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 3.03 MW;
    Pmin 0.45 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 1.515 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_172";
    parent "pp_bus_6401";
    bus 6401;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 6 MVAr;
    Qmin -6 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 0.6 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_173";
    parent "pp_bus_6433";
    bus 6433;
    Pg 3.91 MW;
    Qg 0 MVAr;
    Qmax 39.1 MVAr;
    Qmin -39.1 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 3.91 MW;
    Pmin 0.782 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 20 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_174";
    parent "pp_bus_6433";
    bus 6433;
    Pg 7.51 MW;
    Qg 0 MVAr;
    Qmax 75.1 MVAr;
    Qmin -75.1 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 7.51 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 20 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_175";
    parent "pp_bus_6433";
    bus 6433;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 136.9 MVAr;
    Qmin -136.9 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 13.69 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 3.66204 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_176";
    parent "pp_bus_6433";
    bus 6433;
    Pg 1.39536 MW;
    Qg 0 MVAr;
    Qmax 15.2 MVAr;
    Qmin -15.2 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1.52 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_177";
    parent "pp_bus_6510";
    bus 6510;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 22.9 MVAr;
    Qmin -22.9 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 2.29 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_178";
    parent "pp_bus_6533";
    bus 6533;
    Pg 14.5291 MW;
    Qg 0 MVAr;
    Qmax 327.6 MVAr;
    Qmin -327.6 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 32.76 MW;
    Pmin 6.552 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 20 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_179";
    parent "pp_bus_6533";
    bus 6533;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 323.9 MVAr;
    Qmin -323.9 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 32.39 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 5.35556 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_180";
    parent "pp_bus_6533";
    bus 6533;
    Pg 1.92129 MW;
    Qg 0 MVAr;
    Qmax 27.5 MVAr;
    Qmin -27.5 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 2.75 MW;
    Pmin 0.42 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 1.375 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_181";
    parent "pp_bus_6533";
    bus 6533;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 140.7 MVAr;
    Qmin -140.7 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 14.07 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_182";
    parent "pp_bus_6533";
    bus 6533;
    Pg 2.05517 MW;
    Qg 0 MVAr;
    Qmax 39.1 MVAr;
    Qmin -39.1 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 3.91 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_183";
    parent "pp_bus_7001";
    bus 7001;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 34.9 MVAr;
    Qmin -34.9 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 3.49 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_184";
    parent "pp_bus_7031";
    bus 7031;
    Pg 29.7397 MW;
    Qg 0 MVAr;
    Qmax 312.7 MVAr;
    Qmin -312.7 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 31.27 MW;
    Pmin 6.254 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 20 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_185";
    parent "pp_bus_7031";
    bus 7031;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 634.6 MVAr;
    Qmin -634.6 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 63.46 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 4.352 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_186";
    parent "pp_bus_7031";
    bus 7031;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 50.9 MVAr;
    Qmin -50.9 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 5.09 MW;
    Pmin -5.09 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_187";
    parent "pp_bus_7031";
    bus 7031;
    Pg 16.3295 MW;
    Qg 0 MVAr;
    Qmax 310.6 MVAr;
    Qmin -310.6 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 31.06 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_188";
    parent "pp_bus_7032";
    bus 7032;
    Pg 18.21 MW;
    Qg 0 MVAr;
    Qmax 182.1 MVAr;
    Qmin -182.1 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 18.21 MW;
    Pmin 3.642 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 20 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_189";
    parent "pp_bus_7032";
    bus 7032;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 148.3 MVAr;
    Qmin -148.3 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 14.83 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 3.75756 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_190";
    parent "pp_bus_7032";
    bus 7032;
    Pg 3.63394 MW;
    Qg 0 MVAr;
    Qmax 67.2 MVAr;
    Qmin -67.2 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 6.72 MW;
    Pmin 1.01 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 3.36 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_191";
    parent "pp_bus_7032";
    bus 7032;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 73.8 MVAr;
    Qmin -73.8 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 7.38 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_192";
    parent "pp_bus_8003";
    bus 8003;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 12.9 MVAr;
    Qmin -12.9 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 1.29 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_193";
    parent "pp_bus_8004";
    bus 8004;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 74.4 MVAr;
    Qmin -74.4 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 7.44 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_194";
    parent "pp_bus_8005";
    bus 8005;
    Pg 0 MW;
    Qg 0 MVAr;
    Qmax 26 MVAr;
    Qmin -26 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 2.6 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 500 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_195";
    parent "pp_bus_8033";
    bus 8033;
    Pg 5.62269 MW;
    Qg 0 MVAr;
    Qmax 139.4 MVAr;
    Qmin -139.4 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 13.94 MW;
    Pmin 2.11 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 6.97 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_196";
    parent "pp_bus_8034";
    bus 8034;
    Pg 5.30123 MW;
    Qg 0 MVAr;
    Qmax 375.4 MVAr;
    Qmin -375.4 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 37.54 MW;
    Pmin 0 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 4.603 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}
object pypower.gen
{
    name "pp_gen_197";
    parent "pp_bus_8034";
    bus 8034;
    Pg 1.93373 MW;
    Qg 0 MVAr;
    Qmax 54.4 MVAr;
    Qmin -54.4 MVAr;
    Vg 1 pu.kV;
    mBase 100 MVA;
    status IN_SERVICE;
    Pmax 5.44 MW;
    Pmin 0.82 MW;
    Pc1 0 MW;
    Pc2 0 MW;
    Qc1min 0 MVAr;
    Qc1max 0 MVAr;
    Qc2min 0 MVAr;
    Qc2max 0 MVAr;
    ramp_agc 2.72 MW/min;
    ramp_10 0 MW;
    ramp_30 0 MW;
    ramp_q 0 MVAr/min;
    apf 0 pu;
}

//
// branch
//
object pypower.branch
{
    name "pp_branch_1";
    from "pp_bus_1001";
    to "pp_bus_1201";
    fbus 1001;
    tbus 1201;
    r 0.00177 pu.Ohm;
    x 0.03169 pu.Ohm;
    b 3.3446 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_2";
    from "pp_bus_1001";
    to "pp_bus_1202";
    fbus 1001;
    tbus 1202;
    r 0.0108 pu.Ohm;
    x 0.0965 pu.Ohm;
    b 0.3296 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_3";
    from "pp_bus_1002";
    to "pp_bus_1004";
    fbus 1002;
    tbus 1004;
    r 0.0005 pu.Ohm;
    x 0.0053 pu.Ohm;
    b 0.0882 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_4";
    from "pp_bus_1002";
    to "pp_bus_1102";
    fbus 1002;
    tbus 1102;
    r 0.00179 pu.Ohm;
    x 0.01988 pu.Ohm;
    b 2.576 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_5";
    from "pp_bus_1002";
    to "pp_bus_1102";
    fbus 1002;
    tbus 1102;
    r 0.00179 pu.Ohm;
    x 0.01988 pu.Ohm;
    b 2.576 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_6";
    from "pp_bus_1002";
    to "pp_bus_6506";
    fbus 1002;
    tbus 6506;
    r 0.0048 pu.Ohm;
    x 0.0436 pu.Ohm;
    b 0.7078 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_7";
    from "pp_bus_1004";
    to "pp_bus_7001";
    fbus 1004;
    tbus 7001;
    r 0.00811 pu.Ohm;
    x 0.1369 pu.Ohm;
    b 2.4348 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_8";
    from "pp_bus_1004";
    to "pp_bus_7002";
    fbus 1004;
    tbus 7002;
    r 0.00977 pu.Ohm;
    x 0.11 pu.Ohm;
    b 2 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_9";
    from "pp_bus_1101";
    to "pp_bus_1401";
    fbus 1101;
    tbus 1401;
    r 0.0028 pu.Ohm;
    x 0.0211 pu.Ohm;
    b 1.0194 pu.S;
    rateA 1630 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_10";
    from "pp_bus_1101";
    to "pp_bus_1401";
    fbus 1101;
    tbus 1401;
    r 0.0028 pu.Ohm;
    x 0.0211 pu.Ohm;
    b 1.0194 pu.S;
    rateA 1630 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_11";
    from "pp_bus_1201";
    to "pp_bus_1202";
    fbus 1201;
    tbus 1202;
    r 0.00077 pu.Ohm;
    x 0.00536 pu.Ohm;
    b 1.39842 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_12";
    from "pp_bus_1201";
    to "pp_bus_1402";
    fbus 1201;
    tbus 1402;
    r 0.00179 pu.Ohm;
    x 0.02592 pu.Ohm;
    b 3.3922 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_13";
    from "pp_bus_1201";
    to "pp_bus_2901";
    fbus 1201;
    tbus 2901;
    r 0.00207 pu.Ohm;
    x 0.01369 pu.Ohm;
    b 3.9516 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_14";
    from "pp_bus_1202";
    to "pp_bus_1302";
    fbus 1202;
    tbus 1302;
    r 0.0028 pu.Ohm;
    x 0.0211 pu.Ohm;
    b 1.0194 pu.S;
    rateA 1630 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_15";
    from "pp_bus_1202";
    to "pp_bus_1402";
    fbus 1202;
    tbus 1402;
    r 0.00241 pu.Ohm;
    x 0.03489 pu.Ohm;
    b 4.8656 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_16";
    from "pp_bus_1301";
    to "pp_bus_1302";
    fbus 1301;
    tbus 1302;
    r 0.0028 pu.Ohm;
    x 0.0211 pu.Ohm;
    b 1.0194 pu.S;
    rateA 1630 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_17";
    from "pp_bus_1301";
    to "pp_bus_1402";
    fbus 1301;
    tbus 1402;
    r 0.0028 pu.Ohm;
    x 0.0211 pu.Ohm;
    b 1.0194 pu.S;
    rateA 1630 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_18";
    from "pp_bus_1301";
    to "pp_bus_1402";
    fbus 1301;
    tbus 1402;
    r 0.0062 pu.Ohm;
    x 0.0673 pu.Ohm;
    b 1.1156 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_19";
    from "pp_bus_1301";
    to "pp_bus_2603";
    fbus 1301;
    tbus 2603;
    r 0.00179 pu.Ohm;
    x 0.02524 pu.Ohm;
    b 0.53546 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_20";
    from "pp_bus_1301";
    to "pp_bus_2901";
    fbus 1301;
    tbus 2901;
    r 0.0108 pu.Ohm;
    x 0.0965 pu.Ohm;
    b 0.3296 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_21";
    from "pp_bus_1303";
    to "pp_bus_6507";
    fbus 1303;
    tbus 6507;
    r 0.00811 pu.Ohm;
    x 0.1369 pu.Ohm;
    b 1.1156 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_22";
    from "pp_bus_1401";
    to "pp_bus_1402";
    fbus 1401;
    tbus 1402;
    r 0.0004 pu.Ohm;
    x 0.0096 pu.Ohm;
    b 0.9038 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_23";
    from "pp_bus_1401";
    to "pp_bus_1402";
    fbus 1401;
    tbus 1402;
    r 0.0004 pu.Ohm;
    x 0.0096 pu.Ohm;
    b 0.9038 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_24";
    from "pp_bus_1401";
    to "pp_bus_2301";
    fbus 1401;
    tbus 2301;
    r 0.00259 pu.Ohm;
    x 0.02967 pu.Ohm;
    b 2.153 pu.S;
    rateA 1800 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_25";
    from "pp_bus_1401";
    to "pp_bus_2400";
    fbus 1401;
    tbus 2400;
    r 0.00259 pu.Ohm;
    x 0.02967 pu.Ohm;
    b 2.153 pu.S;
    rateA 1800 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_26";
    from "pp_bus_1403";
    to "pp_bus_2100";
    fbus 1403;
    tbus 2100;
    r 0.00845 pu.Ohm;
    x 0.07034 pu.Ohm;
    b 0.15954 pu.S;
    rateA 1160 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_27";
    from "pp_bus_2000";
    to "pp_bus_2202";
    fbus 2000;
    tbus 2202;
    r 0.00138 pu.Ohm;
    x 0.05399 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_28";
    from "pp_bus_2000";
    to "pp_bus_2302";
    fbus 2000;
    tbus 2302;
    r 0.00138 pu.Ohm;
    x 0.05399 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_29";
    from "pp_bus_2100";
    to "pp_bus_2302";
    fbus 2100;
    tbus 2302;
    r 0.00845 pu.Ohm;
    x 0.07034 pu.Ohm;
    b 0.15954 pu.S;
    rateA 1160 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_30";
    from "pp_bus_2201";
    to "pp_bus_2301";
    fbus 2201;
    tbus 2301;
    r 0.00179 pu.Ohm;
    x 0.02524 pu.Ohm;
    b 2.153 pu.S;
    rateA 1800 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_31";
    from "pp_bus_2202";
    to "pp_bus_2203";
    fbus 2202;
    tbus 2203;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_32";
    from "pp_bus_2202";
    to "pp_bus_2203";
    fbus 2202;
    tbus 2203;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_33";
    from "pp_bus_2202";
    to "pp_bus_2503";
    fbus 2202;
    tbus 2503;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_34";
    from "pp_bus_2203";
    to "pp_bus_2503";
    fbus 2203;
    tbus 2503;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_35";
    from "pp_bus_2203";
    to "pp_bus_2503";
    fbus 2203;
    tbus 2503;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_36";
    from "pp_bus_2400";
    to "pp_bus_2403";
    fbus 2400;
    tbus 2403;
    r 0.00042 pu.Ohm;
    x 0.00905 pu.Ohm;
    b 0.66794 pu.S;
    rateA 3600 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_37";
    from "pp_bus_2401";
    to "pp_bus_2402";
    fbus 2401;
    tbus 2402;
    r 0.00028 pu.Ohm;
    x 0.00753 pu.Ohm;
    b 0.51736 pu.S;
    rateA 3600 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_38";
    from "pp_bus_2401";
    to "pp_bus_2402";
    fbus 2401;
    tbus 2402;
    r 0.00035 pu.Ohm;
    x 0.0075 pu.Ohm;
    b 0.5536 pu.S;
    rateA 3600 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_39";
    from "pp_bus_2401";
    to "pp_bus_2404";
    fbus 2401;
    tbus 2404;
    r 0.00044 pu.Ohm;
    x 0.01125 pu.Ohm;
    b 0.8292 pu.S;
    rateA 3600 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_40";
    from "pp_bus_2401";
    to "pp_bus_2404";
    fbus 2401;
    tbus 2404;
    r 0.00044 pu.Ohm;
    x 0.01125 pu.Ohm;
    b 0.8292 pu.S;
    rateA 3600 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_41";
    from "pp_bus_2401";
    to "pp_bus_2501";
    fbus 2401;
    tbus 2501;
    r 0.0006 pu.Ohm;
    x 0.0128 pu.Ohm;
    b 0.9462 pu.S;
    rateA 3600 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_42";
    from "pp_bus_2401";
    to "pp_bus_2603";
    fbus 2401;
    tbus 2603;
    r 0.0002 pu.Ohm;
    x 0.0041 pu.Ohm;
    b 0.2962 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_43";
    from "pp_bus_2401";
    to "pp_bus_2901";
    fbus 2401;
    tbus 2901;
    r 0.00193 pu.Ohm;
    x 0.02779 pu.Ohm;
    b 4.6712 pu.S;
    rateA 3600 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_44";
    from "pp_bus_2401";
    to "pp_bus_2902";
    fbus 2401;
    tbus 2902;
    r 0.0019 pu.Ohm;
    x 0.031 pu.Ohm;
    b 4.1402 pu.S;
    rateA 3600 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_45";
    from "pp_bus_2402";
    to "pp_bus_2501";
    fbus 2402;
    tbus 2501;
    r 0.00021 pu.Ohm;
    x 0.00457 pu.Ohm;
    b 0.32336 pu.S;
    rateA 3600 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_46";
    from "pp_bus_2403";
    to "pp_bus_2501";
    fbus 2403;
    tbus 2501;
    r 0.0004 pu.Ohm;
    x 0.0093 pu.Ohm;
    b 0.6856 pu.S;
    rateA 3600 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_47";
    from "pp_bus_2404";
    to "pp_bus_3893";
    fbus 2404;
    tbus 3893;
    r 1e-07 pu.Ohm;
    x -0.00935 pu.Ohm;
    b 0 pu.S;
    rateA 2134 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_48";
    from "pp_bus_2404";
    to "pp_bus_3895";
    fbus 2404;
    tbus 3895;
    r 1e-07 pu.Ohm;
    x -0.00935 pu.Ohm;
    b 0 pu.S;
    rateA 2134 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_49";
    from "pp_bus_2404";
    to "pp_bus_3897";
    fbus 2404;
    tbus 3897;
    r 1e-07 pu.Ohm;
    x -0.0084 pu.Ohm;
    b 0 pu.S;
    rateA 2100 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_50";
    from "pp_bus_2405";
    to "pp_bus_2406";
    fbus 2405;
    tbus 2406;
    r 0.0014 pu.Ohm;
    x 0.0264 pu.Ohm;
    b 0.102 pu.S;
    rateA 3070 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_51";
    from "pp_bus_2405";
    to "pp_bus_2410";
    fbus 2405;
    tbus 2410;
    r 0.00065 pu.Ohm;
    x 0.01187 pu.Ohm;
    b 0.04672 pu.S;
    rateA 3070 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_52";
    from "pp_bus_2405";
    to "pp_bus_2410";
    fbus 2405;
    tbus 2410;
    r 0.00065 pu.Ohm;
    x 0.01187 pu.Ohm;
    b 0.04672 pu.S;
    rateA 3070 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_53";
    from "pp_bus_2406";
    to "pp_bus_2408";
    fbus 2406;
    tbus 2408;
    r 0.0019 pu.Ohm;
    x 0.0258 pu.Ohm;
    b 0.0984 pu.S;
    rateA 2320 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_54";
    from "pp_bus_2406";
    to "pp_bus_2410";
    fbus 2406;
    tbus 2410;
    r 0.00845 pu.Ohm;
    x 0.07034 pu.Ohm;
    b 0.15954 pu.S;
    rateA 1160 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_55";
    from "pp_bus_2407";
    to "pp_bus_2408";
    fbus 2407;
    tbus 2408;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 2320 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_56";
    from "pp_bus_2408";
    to "pp_bus_2409";
    fbus 2408;
    tbus 2409;
    r 0.00138 pu.Ohm;
    x 0.05399 pu.Ohm;
    b 0.15252 pu.S;
    rateA 2320 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_57";
    from "pp_bus_2408";
    to "pp_bus_2409";
    fbus 2408;
    tbus 2409;
    r 0.00138 pu.Ohm;
    x 0.05399 pu.Ohm;
    b 0.15252 pu.S;
    rateA 2320 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_58";
    from "pp_bus_2408";
    to "pp_bus_2411";
    fbus 2408;
    tbus 2411;
    r 0.0032 pu.Ohm;
    x 0.0395 pu.Ohm;
    b 0.144 pu.S;
    rateA 2320 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_59";
    from "pp_bus_2408";
    to "pp_bus_2502";
    fbus 2408;
    tbus 2502;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_60";
    from "pp_bus_2409";
    to "pp_bus_2502";
    fbus 2409;
    tbus 2502;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_61";
    from "pp_bus_2409";
    to "pp_bus_2503";
    fbus 2409;
    tbus 2503;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_62";
    from "pp_bus_2410";
    to "pp_bus_2411";
    fbus 2410;
    tbus 2411;
    r 0.00285 pu.Ohm;
    x 0.03649 pu.Ohm;
    b 0.12656 pu.S;
    rateA 2320 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_63";
    from "pp_bus_2410";
    to "pp_bus_2411";
    fbus 2410;
    tbus 2411;
    r 0.00138 pu.Ohm;
    x 0.03399 pu.Ohm;
    b 0.11252 pu.S;
    rateA 2320 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_64";
    from "pp_bus_2502";
    to "pp_bus_2503";
    fbus 2502;
    tbus 2503;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_65";
    from "pp_bus_2502";
    to "pp_bus_2503";
    fbus 2502;
    tbus 2503;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_66";
    from "pp_bus_2600";
    to "pp_bus_2601";
    fbus 2600;
    tbus 2601;
    r 0.00074 pu.Ohm;
    x 0.01861 pu.Ohm;
    b 1.40264 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_67";
    from "pp_bus_2600";
    to "pp_bus_2602";
    fbus 2600;
    tbus 2602;
    r 0.00082 pu.Ohm;
    x 0.01668 pu.Ohm;
    b 1.18802 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_68";
    from "pp_bus_2600";
    to "pp_bus_2603";
    fbus 2600;
    tbus 2603;
    r 1e-07 pu.Ohm;
    x 0.00159 pu.Ohm;
    b 0.12002 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_69";
    from "pp_bus_2600";
    to "pp_bus_2603";
    fbus 2600;
    tbus 2603;
    r 1e-07 pu.Ohm;
    x 0.00159 pu.Ohm;
    b 0.12002 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_70";
    from "pp_bus_2601";
    to "pp_bus_2603";
    fbus 2601;
    tbus 2603;
    r 0.00083 pu.Ohm;
    x 0.01884 pu.Ohm;
    b 1.66668 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_71";
    from "pp_bus_2603";
    to "pp_bus_2901";
    fbus 2603;
    tbus 2901;
    r 0.00179 pu.Ohm;
    x 0.02524 pu.Ohm;
    b 0.53546 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_72";
    from "pp_bus_2604";
    to "pp_bus_6404";
    fbus 2604;
    tbus 6404;
    r 0.0108 pu.Ohm;
    x 0.0965 pu.Ohm;
    b 0.3296 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_73";
    from "pp_bus_2604";
    to "pp_bus_6504";
    fbus 2604;
    tbus 6504;
    r 0.0018 pu.Ohm;
    x 0.0245 pu.Ohm;
    b 0.4392 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_74";
    from "pp_bus_2604";
    to "pp_bus_6504";
    fbus 2604;
    tbus 6504;
    r 0.0018 pu.Ohm;
    x 0.0245 pu.Ohm;
    b 0.4392 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_75";
    from "pp_bus_2605";
    to "pp_bus_2607";
    fbus 2605;
    tbus 2607;
    r 0.0107 pu.Ohm;
    x 0.07905 pu.Ohm;
    b 0.3667 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_76";
    from "pp_bus_2606";
    to "pp_bus_2607";
    fbus 2606;
    tbus 2607;
    r 0.0107 pu.Ohm;
    x 0.07905 pu.Ohm;
    b 0.3667 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_77";
    from "pp_bus_2608";
    to "pp_bus_2611";
    fbus 2608;
    tbus 2611;
    r 0.00221 pu.Ohm;
    x 0.03346 pu.Ohm;
    b 0.07338 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_78";
    from "pp_bus_2608";
    to "pp_bus_2612";
    fbus 2608;
    tbus 2612;
    r 0.0029 pu.Ohm;
    x 0.038 pu.Ohm;
    b 0.0824 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_79";
    from "pp_bus_2608";
    to "pp_bus_2618";
    fbus 2608;
    tbus 2618;
    r 0.00309 pu.Ohm;
    x 0.04677 pu.Ohm;
    b 0.1008 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_80";
    from "pp_bus_2608";
    to "pp_bus_2619";
    fbus 2608;
    tbus 2619;
    r 0.00226 pu.Ohm;
    x 0.03422 pu.Ohm;
    b 0.07506 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_81";
    from "pp_bus_2609";
    to "pp_bus_2615";
    fbus 2609;
    tbus 2615;
    r 0.00047 pu.Ohm;
    x 0.00723 pu.Ohm;
    b 0.01624 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_82";
    from "pp_bus_2609";
    to "pp_bus_2617";
    fbus 2609;
    tbus 2617;
    r 0.00035 pu.Ohm;
    x 0.00536 pu.Ohm;
    b 0.01204 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_83";
    from "pp_bus_2610";
    to "pp_bus_2613";
    fbus 2610;
    tbus 2613;
    r 0.0022 pu.Ohm;
    x 0.03422 pu.Ohm;
    b 0.07716 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_84";
    from "pp_bus_2610";
    to "pp_bus_2613";
    fbus 2610;
    tbus 2613;
    r 0.00238 pu.Ohm;
    x 0.03669 pu.Ohm;
    b 0.08284 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_85";
    from "pp_bus_2610";
    to "pp_bus_2616";
    fbus 2610;
    tbus 2616;
    r 0.00201 pu.Ohm;
    x 0.03074 pu.Ohm;
    b 0.06886 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_86";
    from "pp_bus_2610";
    to "pp_bus_2617";
    fbus 2610;
    tbus 2617;
    r 0.00281 pu.Ohm;
    x 0.04296 pu.Ohm;
    b 0.09648 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_87";
    from "pp_bus_2611";
    to "pp_bus_2612";
    fbus 2611;
    tbus 2612;
    r 0.00029 pu.Ohm;
    x 0.00434 pu.Ohm;
    b 0.0095 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_88";
    from "pp_bus_2612";
    to "pp_bus_2615";
    fbus 2612;
    tbus 2615;
    r 0.00229 pu.Ohm;
    x 0.01583 pu.Ohm;
    b 0.0306 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_89";
    from "pp_bus_2612";
    to "pp_bus_2615";
    fbus 2612;
    tbus 2615;
    r 0.00229 pu.Ohm;
    x 0.01583 pu.Ohm;
    b 0.0306 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_90";
    from "pp_bus_2612";
    to "pp_bus_2618";
    fbus 2612;
    tbus 2618;
    r 0.00141 pu.Ohm;
    x 0.00967 pu.Ohm;
    b 0.0194 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_91";
    from "pp_bus_2612";
    to "pp_bus_2618";
    fbus 2612;
    tbus 2618;
    r 0.00141 pu.Ohm;
    x 0.00967 pu.Ohm;
    b 0.0194 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_92";
    from "pp_bus_2612";
    to "pp_bus_2618";
    fbus 2612;
    tbus 2618;
    r 0.00161 pu.Ohm;
    x 0.00971 pu.Ohm;
    b 0.01928 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_93";
    from "pp_bus_2612";
    to "pp_bus_2618";
    fbus 2612;
    tbus 2618;
    r 0.00161 pu.Ohm;
    x 0.00971 pu.Ohm;
    b 0.01928 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_94";
    from "pp_bus_2612";
    to "pp_bus_2619";
    fbus 2612;
    tbus 2619;
    r 0.00027 pu.Ohm;
    x 0.00393 pu.Ohm;
    b 0.00918 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_95";
    from "pp_bus_2612";
    to "pp_bus_2619";
    fbus 2612;
    tbus 2619;
    r 0.00027 pu.Ohm;
    x 0.00393 pu.Ohm;
    b 0.00918 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_96";
    from "pp_bus_2612";
    to "pp_bus_2619";
    fbus 2612;
    tbus 2619;
    r 0.00027 pu.Ohm;
    x 0.00393 pu.Ohm;
    b 0.00918 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_97";
    from "pp_bus_2612";
    to "pp_bus_2620";
    fbus 2612;
    tbus 2620;
    r 0.00138 pu.Ohm;
    x 0.01116 pu.Ohm;
    b 0.0247 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_98";
    from "pp_bus_2612";
    to "pp_bus_2620";
    fbus 2612;
    tbus 2620;
    r 0.00138 pu.Ohm;
    x 0.01116 pu.Ohm;
    b 0.0247 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_99";
    from "pp_bus_2613";
    to "pp_bus_2616";
    fbus 2613;
    tbus 2616;
    r 0.00037 pu.Ohm;
    x 0.00366 pu.Ohm;
    b 0.0083 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_100";
    from "pp_bus_2613";
    to "pp_bus_2617";
    fbus 2613;
    tbus 2617;
    r 0.00055 pu.Ohm;
    x 0.00586 pu.Ohm;
    b 0.01246 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_101";
    from "pp_bus_2614";
    to "pp_bus_2616";
    fbus 2614;
    tbus 2616;
    r 0.00073 pu.Ohm;
    x 0.01025 pu.Ohm;
    b 0.02558 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_102";
    from "pp_bus_2614";
    to "pp_bus_2616";
    fbus 2614;
    tbus 2616;
    r 0.00073 pu.Ohm;
    x 0.01025 pu.Ohm;
    b 0.02558 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_103";
    from "pp_bus_2615";
    to "pp_bus_2617";
    fbus 2615;
    tbus 2617;
    r 0.00119 pu.Ohm;
    x 0.01244 pu.Ohm;
    b 0.02798 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_104";
    from "pp_bus_2615";
    to "pp_bus_2617";
    fbus 2615;
    tbus 2617;
    r 0.00119 pu.Ohm;
    x 0.01244 pu.Ohm;
    b 0.02798 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_105";
    from "pp_bus_2615";
    to "pp_bus_2620";
    fbus 2615;
    tbus 2620;
    r 0.00128 pu.Ohm;
    x 0.00979 pu.Ohm;
    b 0.0212 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_106";
    from "pp_bus_2616";
    to "pp_bus_2617";
    fbus 2616;
    tbus 2617;
    r 0.0011 pu.Ohm;
    x 0.01189 pu.Ohm;
    b 0.02514 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_107";
    from "pp_bus_2901";
    to "pp_bus_2902";
    fbus 2901;
    tbus 2902;
    r 0.00056 pu.Ohm;
    x 0.01415 pu.Ohm;
    b 1.0429 pu.S;
    rateA 3600 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_108";
    from "pp_bus_3101";
    to "pp_bus_3102";
    fbus 3101;
    tbus 3102;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_109";
    from "pp_bus_3101";
    to "pp_bus_3102";
    fbus 3101;
    tbus 3102;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_110";
    from "pp_bus_3102";
    to "pp_bus_3103";
    fbus 3102;
    tbus 3103;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_111";
    from "pp_bus_3102";
    to "pp_bus_3103";
    fbus 3102;
    tbus 3103;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_112";
    from "pp_bus_3102";
    to "pp_bus_3103";
    fbus 3102;
    tbus 3103;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_113";
    from "pp_bus_3102";
    to "pp_bus_3302";
    fbus 3102;
    tbus 3302;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_114";
    from "pp_bus_3103";
    to "pp_bus_3204";
    fbus 3103;
    tbus 3204;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_115";
    from "pp_bus_3103";
    to "pp_bus_3204";
    fbus 3103;
    tbus 3204;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_116";
    from "pp_bus_3103";
    to "pp_bus_3305";
    fbus 3103;
    tbus 3305;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_117";
    from "pp_bus_3103";
    to "pp_bus_3305";
    fbus 3103;
    tbus 3305;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_118";
    from "pp_bus_3104";
    to "pp_bus_3105";
    fbus 3104;
    tbus 3105;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_119";
    from "pp_bus_3201";
    to "pp_bus_3202";
    fbus 3201;
    tbus 3202;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_120";
    from "pp_bus_3201";
    to "pp_bus_3202";
    fbus 3201;
    tbus 3202;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_121";
    from "pp_bus_3201";
    to "pp_bus_3203";
    fbus 3201;
    tbus 3203;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_122";
    from "pp_bus_3201";
    to "pp_bus_3203";
    fbus 3201;
    tbus 3203;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_123";
    from "pp_bus_3201";
    to "pp_bus_3923";
    fbus 3201;
    tbus 3923;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_124";
    from "pp_bus_3201";
    to "pp_bus_3923";
    fbus 3201;
    tbus 3923;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_125";
    from "pp_bus_3201";
    to "pp_bus_3924";
    fbus 3201;
    tbus 3924;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_126";
    from "pp_bus_3201";
    to "pp_bus_3924";
    fbus 3201;
    tbus 3924;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_127";
    from "pp_bus_3202";
    to "pp_bus_3203";
    fbus 3202;
    tbus 3203;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status OUT;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_128";
    from "pp_bus_3202";
    to "pp_bus_3203";
    fbus 3202;
    tbus 3203;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_129";
    from "pp_bus_3202";
    to "pp_bus_3204";
    fbus 3202;
    tbus 3204;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_130";
    from "pp_bus_3202";
    to "pp_bus_3205";
    fbus 3202;
    tbus 3205;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_131";
    from "pp_bus_3202";
    to "pp_bus_3924";
    fbus 3202;
    tbus 3924;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_132";
    from "pp_bus_3202";
    to "pp_bus_3924";
    fbus 3202;
    tbus 3924;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_133";
    from "pp_bus_3203";
    to "pp_bus_3204";
    fbus 3203;
    tbus 3204;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_134";
    from "pp_bus_3203";
    to "pp_bus_3303";
    fbus 3203;
    tbus 3303;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_135";
    from "pp_bus_3203";
    to "pp_bus_3303";
    fbus 3203;
    tbus 3303;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_136";
    from "pp_bus_3203";
    to "pp_bus_3305";
    fbus 3203;
    tbus 3305;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_137";
    from "pp_bus_3203";
    to "pp_bus_3923";
    fbus 3203;
    tbus 3923;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_138";
    from "pp_bus_3203";
    to "pp_bus_3923";
    fbus 3203;
    tbus 3923;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_139";
    from "pp_bus_3204";
    to "pp_bus_3205";
    fbus 3204;
    tbus 3205;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_140";
    from "pp_bus_3204";
    to "pp_bus_3205";
    fbus 3204;
    tbus 3205;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_141";
    from "pp_bus_3204";
    to "pp_bus_3923";
    fbus 3204;
    tbus 3923;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_142";
    from "pp_bus_3204";
    to "pp_bus_3923";
    fbus 3204;
    tbus 3923;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_143";
    from "pp_bus_3205";
    to "pp_bus_3914";
    fbus 3205;
    tbus 3914;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_144";
    from "pp_bus_3205";
    to "pp_bus_3915";
    fbus 3205;
    tbus 3915;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_145";
    from "pp_bus_3301";
    to "pp_bus_3902";
    fbus 3301;
    tbus 3902;
    r 0.00053 pu.Ohm;
    x 0.01297 pu.Ohm;
    b 0 pu.S;
    rateA 2450 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_146";
    from "pp_bus_3301";
    to "pp_bus_3903";
    fbus 3301;
    tbus 3903;
    r 0.0005 pu.Ohm;
    x 0.00881 pu.Ohm;
    b 0.59878 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_147";
    from "pp_bus_3302";
    to "pp_bus_3304";
    fbus 3302;
    tbus 3304;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_148";
    from "pp_bus_3302";
    to "pp_bus_3304";
    fbus 3302;
    tbus 3304;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_149";
    from "pp_bus_3303";
    to "pp_bus_3304";
    fbus 3303;
    tbus 3304;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_150";
    from "pp_bus_3303";
    to "pp_bus_3304";
    fbus 3303;
    tbus 3304;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_151";
    from "pp_bus_3303";
    to "pp_bus_3304";
    fbus 3303;
    tbus 3304;
    r 0.0011 pu.Ohm;
    x 0.0127 pu.Ohm;
    b 0.048 pu.S;
    rateA 1120 MVA;
    rateB 1120 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_152";
    from "pp_bus_3303";
    to "pp_bus_3918";
    fbus 3303;
    tbus 3918;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_153";
    from "pp_bus_3303";
    to "pp_bus_3918";
    fbus 3303;
    tbus 3918;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_154";
    from "pp_bus_3305";
    to "pp_bus_3923";
    fbus 3305;
    tbus 3923;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_155";
    from "pp_bus_3401";
    to "pp_bus_3402";
    fbus 3401;
    tbus 3402;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_156";
    from "pp_bus_3401";
    to "pp_bus_3402";
    fbus 3401;
    tbus 3402;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_157";
    from "pp_bus_3401";
    to "pp_bus_3404";
    fbus 3401;
    tbus 3404;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_158";
    from "pp_bus_3401";
    to "pp_bus_3405";
    fbus 3401;
    tbus 3405;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_159";
    from "pp_bus_3401";
    to "pp_bus_3405";
    fbus 3401;
    tbus 3405;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_160";
    from "pp_bus_3401";
    to "pp_bus_3804";
    fbus 3401;
    tbus 3804;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_161";
    from "pp_bus_3403";
    to "pp_bus_3404";
    fbus 3403;
    tbus 3404;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_162";
    from "pp_bus_3403";
    to "pp_bus_3804";
    fbus 3403;
    tbus 3804;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_163";
    from "pp_bus_3404";
    to "pp_bus_3804";
    fbus 3404;
    tbus 3804;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status OUT;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_164";
    from "pp_bus_3404";
    to "pp_bus_3804";
    fbus 3404;
    tbus 3804;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_165";
    from "pp_bus_3404";
    to "pp_bus_3917";
    fbus 3404;
    tbus 3917;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_166";
    from "pp_bus_3404";
    to "pp_bus_3918";
    fbus 3404;
    tbus 3918;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_167";
    from "pp_bus_3405";
    to "pp_bus_3907";
    fbus 3405;
    tbus 3907;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_168";
    from "pp_bus_3405";
    to "pp_bus_3907";
    fbus 3405;
    tbus 3907;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_169";
    from "pp_bus_3501";
    to "pp_bus_3914";
    fbus 3501;
    tbus 3914;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_170";
    from "pp_bus_3501";
    to "pp_bus_3915";
    fbus 3501;
    tbus 3915;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_171";
    from "pp_bus_3601";
    to "pp_bus_3925";
    fbus 3601;
    tbus 3925;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_172";
    from "pp_bus_3701";
    to "pp_bus_3926";
    fbus 3701;
    tbus 3926;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_173";
    from "pp_bus_3701";
    to "pp_bus_3926";
    fbus 3701;
    tbus 3926;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_174";
    from "pp_bus_3801";
    to "pp_bus_3802";
    fbus 3801;
    tbus 3802;
    r 0.00079 pu.Ohm;
    x 0.01937 pu.Ohm;
    b 1.3285 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_175";
    from "pp_bus_3801";
    to "pp_bus_3803";
    fbus 3801;
    tbus 3803;
    r 0.00087 pu.Ohm;
    x 0.02087 pu.Ohm;
    b 1.4571 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_176";
    from "pp_bus_3801";
    to "pp_bus_3803";
    fbus 3801;
    tbus 3803;
    r 0.00087 pu.Ohm;
    x 0.02087 pu.Ohm;
    b 1.4571 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_177";
    from "pp_bus_3802";
    to "pp_bus_3891";
    fbus 3802;
    tbus 3891;
    r 0.00072 pu.Ohm;
    x 0.016 pu.Ohm;
    b 1.0879 pu.S;
    rateA 2450 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_178";
    from "pp_bus_3802";
    to "pp_bus_3901";
    fbus 3802;
    tbus 3901;
    r 0.00083 pu.Ohm;
    x 0.01985 pu.Ohm;
    b 0 pu.S;
    rateA 2450 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_179";
    from "pp_bus_3803";
    to "pp_bus_3891";
    fbus 3803;
    tbus 3891;
    r 2e-05 pu.Ohm;
    x -0.00998 pu.Ohm;
    b 0 pu.S;
    rateA 2450 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_180";
    from "pp_bus_3803";
    to "pp_bus_3892";
    fbus 3803;
    tbus 3892;
    r 1e-07 pu.Ohm;
    x -0.00935 pu.Ohm;
    b 0 pu.S;
    rateA 2134 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_181";
    from "pp_bus_3803";
    to "pp_bus_3894";
    fbus 3803;
    tbus 3894;
    r 1e-07 pu.Ohm;
    x -0.00944 pu.Ohm;
    b 0 pu.S;
    rateA 2134 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_182";
    from "pp_bus_3803";
    to "pp_bus_3896";
    fbus 3803;
    tbus 3896;
    r 1e-07 pu.Ohm;
    x -0.00935 pu.Ohm;
    b 0 pu.S;
    rateA 2134 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_183";
    from "pp_bus_3803";
    to "pp_bus_3901";
    fbus 3803;
    tbus 3901;
    r 0.00153 pu.Ohm;
    x 0.0147 pu.Ohm;
    b 0 pu.S;
    rateA 1560 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_184";
    from "pp_bus_3804";
    to "pp_bus_3806";
    fbus 3804;
    tbus 3806;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_185";
    from "pp_bus_3805";
    to "pp_bus_3806";
    fbus 3805;
    tbus 3806;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_186";
    from "pp_bus_3892";
    to "pp_bus_3893";
    fbus 3892;
    tbus 3893;
    r 0.00123 pu.Ohm;
    x 0.02659 pu.Ohm;
    b 1.98702 pu.S;
    rateA 3600 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_187";
    from "pp_bus_3894";
    to "pp_bus_3895";
    fbus 3894;
    tbus 3895;
    r 0.00123 pu.Ohm;
    x 0.02662 pu.Ohm;
    b 1.9888 pu.S;
    rateA 3600 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_188";
    from "pp_bus_3896";
    to "pp_bus_3897";
    fbus 3896;
    tbus 3897;
    r 0.00112 pu.Ohm;
    x 0.02517 pu.Ohm;
    b 1.83586 pu.S;
    rateA 3600 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_189";
    from "pp_bus_3901";
    to "pp_bus_3902";
    fbus 3901;
    tbus 3902;
    r 0.00053 pu.Ohm;
    x 0.01297 pu.Ohm;
    b 0 pu.S;
    rateA 2450 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_190";
    from "pp_bus_3901";
    to "pp_bus_3903";
    fbus 3901;
    tbus 3903;
    r 0.00093 pu.Ohm;
    x 0.03644 pu.Ohm;
    b 1.3895 pu.S;
    rateA 2450 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_191";
    from "pp_bus_3901";
    to "pp_bus_8002";
    fbus 3901;
    tbus 8002;
    r 0.00068 pu.Ohm;
    x 0.01585 pu.Ohm;
    b 1.15126 pu.S;
    rateA 1800 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_192";
    from "pp_bus_3903";
    to "pp_bus_3904";
    fbus 3903;
    tbus 3904;
    r 1e-05 pu.Ohm;
    x 0.00359 pu.Ohm;
    b 0.97812 pu.S;
    rateA 2450 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_193";
    from "pp_bus_3903";
    to "pp_bus_3905";
    fbus 3903;
    tbus 3905;
    r 0.00098 pu.Ohm;
    x 0.01035 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_194";
    from "pp_bus_3903";
    to "pp_bus_8002";
    fbus 3903;
    tbus 8002;
    r 0.00165 pu.Ohm;
    x 0.05719 pu.Ohm;
    b 2.4774 pu.S;
    rateA 2450 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_195";
    from "pp_bus_3904";
    to "pp_bus_3905";
    fbus 3904;
    tbus 3905;
    r 0.0016 pu.Ohm;
    x 0.01229 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_196";
    from "pp_bus_3905";
    to "pp_bus_3906";
    fbus 3905;
    tbus 3906;
    r 0.00072 pu.Ohm;
    x 0.00346 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_197";
    from "pp_bus_3906";
    to "pp_bus_4001";
    fbus 3906;
    tbus 4001;
    r 0.00053 pu.Ohm;
    x 0.00456 pu.Ohm;
    b 0.7635 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_198";
    from "pp_bus_3906";
    to "pp_bus_4001";
    fbus 3906;
    tbus 4001;
    r 0.00053 pu.Ohm;
    x 0.00456 pu.Ohm;
    b 0.7635 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_199";
    from "pp_bus_3907";
    to "pp_bus_3908";
    fbus 3907;
    tbus 3908;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_200";
    from "pp_bus_3907";
    to "pp_bus_3923";
    fbus 3907;
    tbus 3923;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_201";
    from "pp_bus_3907";
    to "pp_bus_8004";
    fbus 3907;
    tbus 8004;
    r 0.01382 pu.Ohm;
    x 0.09268 pu.Ohm;
    b 0.1106 pu.S;
    rateA 747 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_202";
    from "pp_bus_3908";
    to "pp_bus_3920";
    fbus 3908;
    tbus 3920;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_203";
    from "pp_bus_3909";
    to "pp_bus_3919";
    fbus 3909;
    tbus 3919;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_204";
    from "pp_bus_3909";
    to "pp_bus_3920";
    fbus 3909;
    tbus 3920;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_205";
    from "pp_bus_3910";
    to "pp_bus_3911";
    fbus 3910;
    tbus 3911;
    r 0.02482 pu.Ohm;
    x 0.16938 pu.Ohm;
    b 0.20232 pu.S;
    rateA 838 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_206";
    from "pp_bus_3910";
    to "pp_bus_3924";
    fbus 3910;
    tbus 3924;
    r 0.0148 pu.Ohm;
    x 0.10101 pu.Ohm;
    b 0.12066 pu.S;
    rateA 838 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_207";
    from "pp_bus_3911";
    to "pp_bus_3912";
    fbus 3911;
    tbus 3912;
    r 0.01382 pu.Ohm;
    x 0.09268 pu.Ohm;
    b 0.1106 pu.S;
    rateA 747 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_208";
    from "pp_bus_3911";
    to "pp_bus_3916";
    fbus 3911;
    tbus 3916;
    r 0.01668 pu.Ohm;
    x 0.11381 pu.Ohm;
    b 0.13608 pu.S;
    rateA 838 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_209";
    from "pp_bus_3911";
    to "pp_bus_3921";
    fbus 3911;
    tbus 3921;
    r 0.01113 pu.Ohm;
    x 0.06678 pu.Ohm;
    b 0.07286 pu.S;
    rateA 752 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_210";
    from "pp_bus_3911";
    to "pp_bus_3921";
    fbus 3911;
    tbus 3921;
    r 0.0105 pu.Ohm;
    x 0.0654 pu.Ohm;
    b 0.0686 pu.S;
    rateA 602 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_211";
    from "pp_bus_3911";
    to "pp_bus_3921";
    fbus 3911;
    tbus 3921;
    r 0.01105 pu.Ohm;
    x 0.06642 pu.Ohm;
    b 0.0716 pu.S;
    rateA 752 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_212";
    from "pp_bus_3911";
    to "pp_bus_3924";
    fbus 3911;
    tbus 3924;
    r 0.03903 pu.Ohm;
    x 0.27403 pu.Ohm;
    b 0.31072 pu.S;
    rateA 747 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_213";
    from "pp_bus_3911";
    to "pp_bus_8003";
    fbus 3911;
    tbus 8003;
    r 0.01382 pu.Ohm;
    x 0.09268 pu.Ohm;
    b 0.1106 pu.S;
    rateA 747 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_214";
    from "pp_bus_3911";
    to "pp_bus_8003";
    fbus 3911;
    tbus 8003;
    r 0.01382 pu.Ohm;
    x 0.09268 pu.Ohm;
    b 0.1106 pu.S;
    rateA 747 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_215";
    from "pp_bus_3912";
    to "pp_bus_3924";
    fbus 3912;
    tbus 3924;
    r 0.03058 pu.Ohm;
    x 0.2046 pu.Ohm;
    b 0.24472 pu.S;
    rateA 747 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_216";
    from "pp_bus_3913";
    to "pp_bus_3920";
    fbus 3913;
    tbus 3920;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_217";
    from "pp_bus_3913";
    to "pp_bus_3920";
    fbus 3913;
    tbus 3920;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_218";
    from "pp_bus_3913";
    to "pp_bus_3923";
    fbus 3913;
    tbus 3923;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_219";
    from "pp_bus_3913";
    to "pp_bus_8004";
    fbus 3913;
    tbus 8004;
    r 0.01382 pu.Ohm;
    x 0.09268 pu.Ohm;
    b 0.1106 pu.S;
    rateA 747 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_220";
    from "pp_bus_3915";
    to "pp_bus_3924";
    fbus 3915;
    tbus 3924;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_221";
    from "pp_bus_3916";
    to "pp_bus_3924";
    fbus 3916;
    tbus 3924;
    r 0.02235 pu.Ohm;
    x 0.16106 pu.Ohm;
    b 0.18342 pu.S;
    rateA 838 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_222";
    from "pp_bus_3919";
    to "pp_bus_3922";
    fbus 3919;
    tbus 3922;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_223";
    from "pp_bus_3920";
    to "pp_bus_3922";
    fbus 3920;
    tbus 3922;
    r 0.00312 pu.Ohm;
    x 0.02886 pu.Ohm;
    b 0.15252 pu.S;
    rateA 888 MVA;
    rateB 986 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_224";
    from "pp_bus_3923";
    to "pp_bus_8005";
    fbus 3923;
    tbus 8005;
    r 0.01382 pu.Ohm;
    x 0.09268 pu.Ohm;
    b 0.1106 pu.S;
    rateA 747 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_225";
    from "pp_bus_3923";
    to "pp_bus_8005";
    fbus 3923;
    tbus 8005;
    r 0.01382 pu.Ohm;
    x 0.09268 pu.Ohm;
    b 0.1106 pu.S;
    rateA 747 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_226";
    from "pp_bus_4001";
    to "pp_bus_4090";
    fbus 4001;
    tbus 4090;
    r 0.00072 pu.Ohm;
    x 0.01382 pu.Ohm;
    b 1.27572 pu.S;
    rateA 3600 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_227";
    from "pp_bus_4001";
    to "pp_bus_4094";
    fbus 4001;
    tbus 4094;
    r 0.00078 pu.Ohm;
    x 0.01502 pu.Ohm;
    b 1.1381 pu.S;
    rateA 3020 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_228";
    from "pp_bus_4001";
    to "pp_bus_4097";
    fbus 4001;
    tbus 4097;
    r 0.00074 pu.Ohm;
    x 0.01413 pu.Ohm;
    b 1.06634 pu.S;
    rateA 3020 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_229";
    from "pp_bus_4001";
    to "pp_bus_4204";
    fbus 4001;
    tbus 4204;
    r 0.00078 pu.Ohm;
    x 0.00239 pu.Ohm;
    b 1.1381 pu.S;
    rateA 2400 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_230";
    from "pp_bus_4001";
    to "pp_bus_8001";
    fbus 4001;
    tbus 8001;
    r 0.00106 pu.Ohm;
    x 0.01293 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_231";
    from "pp_bus_4002";
    to "pp_bus_4003";
    fbus 4002;
    tbus 4003;
    r 0.00122 pu.Ohm;
    x 0.02373 pu.Ohm;
    b 2.2071 pu.S;
    rateA 1732 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_232";
    from "pp_bus_4002";
    to "pp_bus_4090";
    fbus 4002;
    tbus 4090;
    r 0.00012 pu.Ohm;
    x 0.00238 pu.Ohm;
    b 0.21926 pu.S;
    rateA 2000 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_233";
    from "pp_bus_4002";
    to "pp_bus_4091";
    fbus 4002;
    tbus 4091;
    r 0.0006 pu.Ohm;
    x 0.01036 pu.Ohm;
    b 1.01456 pu.S;
    rateA 2000 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_234";
    from "pp_bus_4003";
    to "pp_bus_6101";
    fbus 4003;
    tbus 6101;
    r 0.00264 pu.Ohm;
    x 0.02689 pu.Ohm;
    b 5.29066 pu.S;
    rateA 1732 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_235";
    from "pp_bus_4004";
    to "pp_bus_4005";
    fbus 4004;
    tbus 4005;
    r 0.00063 pu.Ohm;
    x 0.01412 pu.Ohm;
    b 1.09756 pu.S;
    rateA 3450 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_236";
    from "pp_bus_4004";
    to "pp_bus_4005";
    fbus 4004;
    tbus 4005;
    r 0.00109 pu.Ohm;
    x 0.02408 pu.Ohm;
    b 1.55542 pu.S;
    rateA 3020 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_237";
    from "pp_bus_4004";
    to "pp_bus_4005";
    fbus 4004;
    tbus 4005;
    r 0.00108 pu.Ohm;
    x 0.02409 pu.Ohm;
    b 1.55348 pu.S;
    rateA 3020 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_238";
    from "pp_bus_4004";
    to "pp_bus_4091";
    fbus 4004;
    tbus 4091;
    r 0.00041 pu.Ohm;
    x 0.00737 pu.Ohm;
    b 0.72694 pu.S;
    rateA 3450 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_239";
    from "pp_bus_4004";
    to "pp_bus_4092";
    fbus 4004;
    tbus 4092;
    r 0.00066 pu.Ohm;
    x 0.01266 pu.Ohm;
    b 0.95976 pu.S;
    rateA 3020 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_240";
    from "pp_bus_4004";
    to "pp_bus_4095";
    fbus 4004;
    tbus 4095;
    r 0.00066 pu.Ohm;
    x 0.01266 pu.Ohm;
    b 0.95976 pu.S;
    rateA 3020 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_241";
    from "pp_bus_4005";
    to "pp_bus_4006";
    fbus 4005;
    tbus 4006;
    r 0.00023 pu.Ohm;
    x 0.00451 pu.Ohm;
    b 0.3332 pu.S;
    rateA 2175 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_242";
    from "pp_bus_4005";
    to "pp_bus_4006";
    fbus 4005;
    tbus 4006;
    r 0.0002 pu.Ohm;
    x 0.00446 pu.Ohm;
    b 0.305 pu.S;
    rateA 2175 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_243";
    from "pp_bus_4005";
    to "pp_bus_4102";
    fbus 4005;
    tbus 4102;
    r 0.0012 pu.Ohm;
    x 0.02316 pu.Ohm;
    b 1.7152 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_244";
    from "pp_bus_4005";
    to "pp_bus_4102";
    fbus 4005;
    tbus 4102;
    r 0.0003 pu.Ohm;
    x 0.02 pu.Ohm;
    b 3.6 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_245";
    from "pp_bus_4005";
    to "pp_bus_4202";
    fbus 4005;
    tbus 4202;
    r 0.0002 pu.Ohm;
    x 0.0082 pu.Ohm;
    b 1.3 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_246";
    from "pp_bus_4005";
    to "pp_bus_6202";
    fbus 4005;
    tbus 6202;
    r 0.00196 pu.Ohm;
    x 0.03304 pu.Ohm;
    b 1.88 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_247";
    from "pp_bus_4006";
    to "pp_bus_4007";
    fbus 4006;
    tbus 4007;
    r 1e-05 pu.Ohm;
    x 0.0003 pu.Ohm;
    b 0.01434 pu.S;
    rateA 3450 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_248";
    from "pp_bus_4006";
    to "pp_bus_4007";
    fbus 4006;
    tbus 4007;
    r 1e-05 pu.Ohm;
    x 0.0003 pu.Ohm;
    b 0.01844 pu.S;
    rateA 3450 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_249";
    from "pp_bus_4006";
    to "pp_bus_4202";
    fbus 4006;
    tbus 4202;
    r 0.0002 pu.Ohm;
    x 0.0082 pu.Ohm;
    b 1.3 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_250";
    from "pp_bus_4008";
    to "pp_bus_6401";
    fbus 4008;
    tbus 6401;
    r 0.0062 pu.Ohm;
    x 0.0673 pu.Ohm;
    b 1.1156 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_251";
    from "pp_bus_4009";
    to "pp_bus_4010";
    fbus 4009;
    tbus 4010;
    r 6e-05 pu.Ohm;
    x 0.00131 pu.Ohm;
    b 0.00378 pu.S;
    rateA 3020 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_252";
    from "pp_bus_4009";
    to "pp_bus_4010";
    fbus 4009;
    tbus 4010;
    r 6e-05 pu.Ohm;
    x 0.00116 pu.Ohm;
    b 0.00332 pu.S;
    rateA 3020 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_253";
    from "pp_bus_4009";
    to "pp_bus_4104";
    fbus 4009;
    tbus 4104;
    r 0.002 pu.Ohm;
    x 0.02 pu.Ohm;
    b 0.8 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_254";
    from "pp_bus_4092";
    to "pp_bus_4093";
    fbus 4092;
    tbus 4093;
    r 1e-07 pu.Ohm;
    x 0.00165 pu.Ohm;
    b 0 pu.S;
    rateA 2400 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_255";
    from "pp_bus_4093";
    to "pp_bus_4094";
    fbus 4093;
    tbus 4094;
    r 1e-07 pu.Ohm;
    x -0.01263 pu.Ohm;
    b 0 pu.S;
    rateA 2400 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_256";
    from "pp_bus_4095";
    to "pp_bus_4096";
    fbus 4095;
    tbus 4096;
    r 1e-07 pu.Ohm;
    x 0.00165 pu.Ohm;
    b 0 pu.S;
    rateA 2000 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_257";
    from "pp_bus_4096";
    to "pp_bus_4097";
    fbus 4096;
    tbus 4097;
    r 1e-07 pu.Ohm;
    x -0.01263 pu.Ohm;
    b 0 pu.S;
    rateA 2000 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_258";
    from "pp_bus_4101";
    to "pp_bus_4102";
    fbus 4101;
    tbus 4102;
    r 0.00113 pu.Ohm;
    x 0.02069 pu.Ohm;
    b 1.85526 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_259";
    from "pp_bus_4101";
    to "pp_bus_4102";
    fbus 4101;
    tbus 4102;
    r 0.00113 pu.Ohm;
    x 0.02069 pu.Ohm;
    b 1.85526 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_260";
    from "pp_bus_4101";
    to "pp_bus_4103";
    fbus 4101;
    tbus 4103;
    r 0.0007 pu.Ohm;
    x 0.074 pu.Ohm;
    b 4.87 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_261";
    from "pp_bus_4101";
    to "pp_bus_4103";
    fbus 4101;
    tbus 4103;
    r 0.002 pu.Ohm;
    x 0.02 pu.Ohm;
    b 0.8 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_262";
    from "pp_bus_4101";
    to "pp_bus_4201";
    fbus 4101;
    tbus 4201;
    r 0.0002 pu.Ohm;
    x 0.0082 pu.Ohm;
    b 1.3 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_263";
    from "pp_bus_4101";
    to "pp_bus_4201";
    fbus 4101;
    tbus 4201;
    r 0.0002 pu.Ohm;
    x 0.0082 pu.Ohm;
    b 1.3 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_264";
    from "pp_bus_4102";
    to "pp_bus_4201";
    fbus 4102;
    tbus 4201;
    r 0.0002 pu.Ohm;
    x 0.0082 pu.Ohm;
    b 1.3 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_265";
    from "pp_bus_4102";
    to "pp_bus_4201";
    fbus 4102;
    tbus 4201;
    r 0.0002 pu.Ohm;
    x 0.0082 pu.Ohm;
    b 1.3 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_266";
    from "pp_bus_4102";
    to "pp_bus_4202";
    fbus 4102;
    tbus 4202;
    r 0.0002 pu.Ohm;
    x 0.0082 pu.Ohm;
    b 1.3 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_267";
    from "pp_bus_4102";
    to "pp_bus_4202";
    fbus 4102;
    tbus 4202;
    r 0.0002 pu.Ohm;
    x 0.0082 pu.Ohm;
    b 1.3 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_268";
    from "pp_bus_4102";
    to "pp_bus_6202";
    fbus 4102;
    tbus 6202;
    r 0.00142 pu.Ohm;
    x 0.02258 pu.Ohm;
    b 1.88 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_269";
    from "pp_bus_4103";
    to "pp_bus_6202";
    fbus 4103;
    tbus 6202;
    r 0.0007 pu.Ohm;
    x 0.074 pu.Ohm;
    b 4.87 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_270";
    from "pp_bus_4104";
    to "pp_bus_5004";
    fbus 4104;
    tbus 5004;
    r 0.002 pu.Ohm;
    x 0.08 pu.Ohm;
    b 0.8 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_271";
    from "pp_bus_4201";
    to "pp_bus_4202";
    fbus 4201;
    tbus 4202;
    r 0.00109 pu.Ohm;
    x 0.02408 pu.Ohm;
    b 1.55542 pu.S;
    rateA 3020 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_272";
    from "pp_bus_4201";
    to "pp_bus_5001";
    fbus 4201;
    tbus 5001;
    r 0.00083 pu.Ohm;
    x 0.02 pu.Ohm;
    b 3.3 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_273";
    from "pp_bus_4202";
    to "pp_bus_4203";
    fbus 4202;
    tbus 4203;
    r 0.00066 pu.Ohm;
    x 0.00165 pu.Ohm;
    b 0.95976 pu.S;
    rateA 3020 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_274";
    from "pp_bus_4203";
    to "pp_bus_4204";
    fbus 4203;
    tbus 4204;
    r 0.00074 pu.Ohm;
    x 0.01266 pu.Ohm;
    b 1.0822 pu.S;
    rateA 2400 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_275";
    from "pp_bus_5001";
    to "pp_bus_5002";
    fbus 5001;
    tbus 5002;
    r 0.0035 pu.Ohm;
    x 0.007 pu.Ohm;
    b 4.606 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_276";
    from "pp_bus_5003";
    to "pp_bus_5004";
    fbus 5003;
    tbus 5004;
    r 0.002 pu.Ohm;
    x 0.08 pu.Ohm;
    b 0.8 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_277";
    from "pp_bus_6102";
    to "pp_bus_6103";
    fbus 6102;
    tbus 6103;
    r 0.0012 pu.Ohm;
    x 0.002316 pu.Ohm;
    b 1.7152 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_278";
    from "pp_bus_6102";
    to "pp_bus_6301";
    fbus 6102;
    tbus 6301;
    r 1e-07 pu.Ohm;
    x 0.0046 pu.Ohm;
    b 0.3 pu.S;
    rateA 2000 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_279";
    from "pp_bus_6102";
    to "pp_bus_6403";
    fbus 6102;
    tbus 6403;
    r 0.0062 pu.Ohm;
    x 0.0673 pu.Ohm;
    b 1.1156 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_280";
    from "pp_bus_6103";
    to "pp_bus_6301";
    fbus 6103;
    tbus 6301;
    r 1e-07 pu.Ohm;
    x 0.0046 pu.Ohm;
    b 0 pu.S;
    rateA 2000 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_281";
    from "pp_bus_6103";
    to "pp_bus_6301";
    fbus 6103;
    tbus 6301;
    r 1e-07 pu.Ohm;
    x 0.0046 pu.Ohm;
    b 0 pu.S;
    rateA 2000 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_282";
    from "pp_bus_6103";
    to "pp_bus_6501";
    fbus 6103;
    tbus 6501;
    r 0.0062 pu.Ohm;
    x 0.0673 pu.Ohm;
    b 1.1156 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_283";
    from "pp_bus_6103";
    to "pp_bus_6501";
    fbus 6103;
    tbus 6501;
    r 0.0062 pu.Ohm;
    x 0.0673 pu.Ohm;
    b 1.1156 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_284";
    from "pp_bus_6104";
    to "pp_bus_6204";
    fbus 6104;
    tbus 6204;
    r 0.0108 pu.Ohm;
    x 0.0965 pu.Ohm;
    b 0.3296 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_285";
    from "pp_bus_6104";
    to "pp_bus_6305";
    fbus 6104;
    tbus 6305;
    r 0.0108 pu.Ohm;
    x 0.0965 pu.Ohm;
    b 0.3296 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_286";
    from "pp_bus_6201";
    to "pp_bus_6202";
    fbus 6201;
    tbus 6202;
    r 0.00179 pu.Ohm;
    x 0.01405 pu.Ohm;
    b 3.68 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_287";
    from "pp_bus_6203";
    to "pp_bus_6205";
    fbus 6203;
    tbus 6205;
    r 0.0007 pu.Ohm;
    x 0.074 pu.Ohm;
    b 0.4877 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_288";
    from "pp_bus_6203";
    to "pp_bus_6303";
    fbus 6203;
    tbus 6303;
    r 0.0108 pu.Ohm;
    x 0.0965 pu.Ohm;
    b 0.3296 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_289";
    from "pp_bus_6203";
    to "pp_bus_6303";
    fbus 6203;
    tbus 6303;
    r 0.0108 pu.Ohm;
    x 0.0965 pu.Ohm;
    b 0.3296 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_290";
    from "pp_bus_6203";
    to "pp_bus_6304";
    fbus 6203;
    tbus 6304;
    r 0.0108 pu.Ohm;
    x 0.0965 pu.Ohm;
    b 0.3296 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_291";
    from "pp_bus_6204";
    to "pp_bus_6205";
    fbus 6204;
    tbus 6205;
    r 0.0007 pu.Ohm;
    x 0.025 pu.Ohm;
    b 0.487 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_292";
    from "pp_bus_6302";
    to "pp_bus_7001";
    fbus 6302;
    tbus 7001;
    r 1e-07 pu.Ohm;
    x 0.0046 pu.Ohm;
    b 0 pu.S;
    rateA 2000 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_293";
    from "pp_bus_6303";
    to "pp_bus_6304";
    fbus 6303;
    tbus 6304;
    r 0.0108 pu.Ohm;
    x 0.0965 pu.Ohm;
    b 0.3296 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_294";
    from "pp_bus_6303";
    to "pp_bus_6305";
    fbus 6303;
    tbus 6305;
    r 0.0108 pu.Ohm;
    x 0.0965 pu.Ohm;
    b 0.3296 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_295";
    from "pp_bus_6303";
    to "pp_bus_6305";
    fbus 6303;
    tbus 6305;
    r 0.0108 pu.Ohm;
    x 0.0965 pu.Ohm;
    b 0.3296 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_296";
    from "pp_bus_6305";
    to "pp_bus_6510";
    fbus 6305;
    tbus 6510;
    r 0.00548 pu.Ohm;
    x 0.04825 pu.Ohm;
    b 0.3296 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_297";
    from "pp_bus_6305";
    to "pp_bus_6510";
    fbus 6305;
    tbus 6510;
    r 0.0054 pu.Ohm;
    x 0.04825 pu.Ohm;
    b 0.3296 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_298";
    from "pp_bus_6401";
    to "pp_bus_6403";
    fbus 6401;
    tbus 6403;
    r 0.0062 pu.Ohm;
    x 0.0673 pu.Ohm;
    b 1.1156 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_299";
    from "pp_bus_6401";
    to "pp_bus_6403";
    fbus 6401;
    tbus 6403;
    r 0.0062 pu.Ohm;
    x 0.0673 pu.Ohm;
    b 1.1156 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_300";
    from "pp_bus_6401";
    to "pp_bus_6404";
    fbus 6401;
    tbus 6404;
    r 0.0108 pu.Ohm;
    x 0.0965 pu.Ohm;
    b 0.3296 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_301";
    from "pp_bus_6403";
    to "pp_bus_6404";
    fbus 6403;
    tbus 6404;
    r 0.0062 pu.Ohm;
    x 0.0673 pu.Ohm;
    b 1.1156 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_302";
    from "pp_bus_6404";
    to "pp_bus_6507";
    fbus 6404;
    tbus 6507;
    r 0.0108 pu.Ohm;
    x 0.0965 pu.Ohm;
    b 0.3296 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_303";
    from "pp_bus_6501";
    to "pp_bus_6502";
    fbus 6501;
    tbus 6502;
    r 0.0024 pu.Ohm;
    x 0.00332 pu.Ohm;
    b 0.5849 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_304";
    from "pp_bus_6501";
    to "pp_bus_6504";
    fbus 6501;
    tbus 6504;
    r 0.0021 pu.Ohm;
    x 0.00238 pu.Ohm;
    b 0.3845 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_305";
    from "pp_bus_6501";
    to "pp_bus_6509";
    fbus 6501;
    tbus 6509;
    r 0.0016 pu.Ohm;
    x 0.0226 pu.Ohm;
    b 0.381 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_306";
    from "pp_bus_6501";
    to "pp_bus_6509";
    fbus 6501;
    tbus 6509;
    r 0.0016 pu.Ohm;
    x 0.0226 pu.Ohm;
    b 0.381 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_307";
    from "pp_bus_6502";
    to "pp_bus_6503";
    fbus 6502;
    tbus 6503;
    r 0.0052 pu.Ohm;
    x 0.0602 pu.Ohm;
    b 1.01 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_308";
    from "pp_bus_6502";
    to "pp_bus_6503";
    fbus 6502;
    tbus 6503;
    r 0.0049 pu.Ohm;
    x 0.0537 pu.Ohm;
    b 0.8843 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_309";
    from "pp_bus_6502";
    to "pp_bus_6504";
    fbus 6502;
    tbus 6504;
    r 0.0017 pu.Ohm;
    x 0.00225 pu.Ohm;
    b 0.3992 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status OUT;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_310";
    from "pp_bus_6502";
    to "pp_bus_6504";
    fbus 6502;
    tbus 6504;
    r 0.0021 pu.Ohm;
    x 0.00238 pu.Ohm;
    b 0.3845 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_311";
    from "pp_bus_6502";
    to "pp_bus_6504";
    fbus 6502;
    tbus 6504;
    r 0.0017 pu.Ohm;
    x 0.00225 pu.Ohm;
    b 0.3992 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_312";
    from "pp_bus_6502";
    to "pp_bus_6504";
    fbus 6502;
    tbus 6504;
    r 0.0021 pu.Ohm;
    x 0.00238 pu.Ohm;
    b 0.3845 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status OUT;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_313";
    from "pp_bus_6502";
    to "pp_bus_6508";
    fbus 6502;
    tbus 6508;
    r 0.0012 pu.Ohm;
    x 0.0172 pu.Ohm;
    b 0.2987 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_314";
    from "pp_bus_6502";
    to "pp_bus_6509";
    fbus 6502;
    tbus 6509;
    r 0.0008 pu.Ohm;
    x 0.00106 pu.Ohm;
    b 0.2039 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_315";
    from "pp_bus_6502";
    to "pp_bus_6509";
    fbus 6502;
    tbus 6509;
    r 0.0008 pu.Ohm;
    x 0.00106 pu.Ohm;
    b 0.2039 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_316";
    from "pp_bus_6503";
    to "pp_bus_6504";
    fbus 6503;
    tbus 6504;
    r 0.0032 pu.Ohm;
    x 0.0349 pu.Ohm;
    b 0.5722 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_317";
    from "pp_bus_6503";
    to "pp_bus_6505";
    fbus 6503;
    tbus 6505;
    r 0.0096 pu.Ohm;
    x 0.0878 pu.Ohm;
    b 1.4265 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_318";
    from "pp_bus_6503";
    to "pp_bus_6507";
    fbus 6503;
    tbus 6507;
    r 0.0034 pu.Ohm;
    x 0.0374 pu.Ohm;
    b 0.6208 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_319";
    from "pp_bus_6503";
    to "pp_bus_6507";
    fbus 6503;
    tbus 6507;
    r 0.0034 pu.Ohm;
    x 0.0372 pu.Ohm;
    b 0.6182 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_320";
    from "pp_bus_6503";
    to "pp_bus_6508";
    fbus 6503;
    tbus 6508;
    r 0.0034 pu.Ohm;
    x 0.0392 pu.Ohm;
    b 0.6524 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_321";
    from "pp_bus_6504";
    to "pp_bus_6507";
    fbus 6504;
    tbus 6507;
    r 0.0038 pu.Ohm;
    x 0.034 pu.Ohm;
    b 0.5824 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_322";
    from "pp_bus_6504";
    to "pp_bus_6507";
    fbus 6504;
    tbus 6507;
    r 0.0032 pu.Ohm;
    x 0.0349 pu.Ohm;
    b 0.5722 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_323";
    from "pp_bus_6504";
    to "pp_bus_7002";
    fbus 6504;
    tbus 7002;
    r 0.00811 pu.Ohm;
    x 0.1369 pu.Ohm;
    b 2.4348 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_324";
    from "pp_bus_7001";
    to "pp_bus_7002";
    fbus 7001;
    tbus 7002;
    r 1e-07 pu.Ohm;
    x 0.0046 pu.Ohm;
    b 0 pu.S;
    rateA 2000 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_325";
    from "pp_bus_8001";
    to "pp_bus_8002";
    fbus 8001;
    tbus 8002;
    r 0.00159 pu.Ohm;
    x 0.0111 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_326";
    from "pp_bus_8003";
    to "pp_bus_8004";
    fbus 8003;
    tbus 8004;
    r 0.01952 pu.Ohm;
    x 0.13702 pu.Ohm;
    b 0.15536 pu.S;
    rateA 747 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_327";
    from "pp_bus_8003";
    to "pp_bus_8005";
    fbus 8003;
    tbus 8005;
    r 0.03903 pu.Ohm;
    x 0.27403 pu.Ohm;
    b 0.31072 pu.S;
    rateA 747 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_328";
    from "pp_bus_8003";
    to "pp_bus_8005";
    fbus 8003;
    tbus 8005;
    r 0.03903 pu.Ohm;
    x 0.27403 pu.Ohm;
    b 0.31072 pu.S;
    rateA 747 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_329";
    from "pp_bus_8004";
    to "pp_bus_8005";
    fbus 8004;
    tbus 8005;
    r 0.01952 pu.Ohm;
    x 0.13702 pu.Ohm;
    b 0.15536 pu.S;
    rateA 747 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 0 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_330";
    from "pp_bus_1001";
    to "pp_bus_1002";
    fbus 1001;
    tbus 1002;
    r 1e-07 pu.Ohm;
    x 0.011 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_331";
    from "pp_bus_1001";
    to "pp_bus_1002";
    fbus 1001;
    tbus 1002;
    r 1e-07 pu.Ohm;
    x 0.011 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_332";
    from "pp_bus_1002";
    to "pp_bus_1003";
    fbus 1002;
    tbus 1003;
    r 0.00028 pu.Ohm;
    x 0.0138 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 430 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_333";
    from "pp_bus_1002";
    to "pp_bus_1003";
    fbus 1002;
    tbus 1003;
    r 0.00029 pu.Ohm;
    x 0.0139 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 430 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_334";
    from "pp_bus_1002";
    to "pp_bus_1032";
    fbus 1002;
    tbus 1032;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_335";
    from "pp_bus_1004";
    to "pp_bus_1034";
    fbus 1004;
    tbus 1034;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_336";
    from "pp_bus_1101";
    to "pp_bus_1102";
    fbus 1101;
    tbus 1102;
    r 1e-07 pu.Ohm;
    x 0.0146 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_337";
    from "pp_bus_1101";
    to "pp_bus_1102";
    fbus 1101;
    tbus 1102;
    r 1e-07 pu.Ohm;
    x 0.0146 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_338";
    from "pp_bus_1101";
    to "pp_bus_1131";
    fbus 1101;
    tbus 1131;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_339";
    from "pp_bus_1202";
    to "pp_bus_1232";
    fbus 1202;
    tbus 1232;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 2000 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_340";
    from "pp_bus_1301";
    to "pp_bus_1331";
    fbus 1301;
    tbus 1331;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_341";
    from "pp_bus_1302";
    to "pp_bus_1303";
    fbus 1302;
    tbus 1303;
    r 1e-07 pu.Ohm;
    x 0.0072 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 1500 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_342";
    from "pp_bus_1303";
    to "pp_bus_1333";
    fbus 1303;
    tbus 1333;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_343";
    from "pp_bus_1401";
    to "pp_bus_1403";
    fbus 1401;
    tbus 1403;
    r 0.00028 pu.Ohm;
    x 0.0138 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 430 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_344";
    from "pp_bus_1401";
    to "pp_bus_1431";
    fbus 1401;
    tbus 1431;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 3066 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_345";
    from "pp_bus_2000";
    to "pp_bus_2030";
    fbus 2000;
    tbus 2030;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_346";
    from "pp_bus_2100";
    to "pp_bus_2130";
    fbus 2100;
    tbus 2130;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_347";
    from "pp_bus_2100";
    to "pp_bus_2400";
    fbus 2100;
    tbus 2400;
    r 0.00028 pu.Ohm;
    x 0.0138 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 430 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_348";
    from "pp_bus_2201";
    to "pp_bus_2202";
    fbus 2201;
    tbus 2202;
    r 1e-07 pu.Ohm;
    x 0.005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_349";
    from "pp_bus_2201";
    to "pp_bus_2202";
    fbus 2201;
    tbus 2202;
    r 1e-07 pu.Ohm;
    x 0.005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_350";
    from "pp_bus_2203";
    to "pp_bus_2233";
    fbus 2203;
    tbus 2233;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_351";
    from "pp_bus_2301";
    to "pp_bus_2302";
    fbus 2301;
    tbus 2302;
    r 1e-07 pu.Ohm;
    x 0.005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_352";
    from "pp_bus_2301";
    to "pp_bus_2302";
    fbus 2301;
    tbus 2302;
    r 1e-07 pu.Ohm;
    x 0.005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_353";
    from "pp_bus_2302";
    to "pp_bus_2332";
    fbus 2302;
    tbus 2332;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_354";
    from "pp_bus_2401";
    to "pp_bus_2431";
    fbus 2401;
    tbus 2431;
    r 1e-07 pu.Ohm;
    x 0.0001 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_355";
    from "pp_bus_2402";
    to "pp_bus_2409";
    fbus 2402;
    tbus 2409;
    r 1e-07 pu.Ohm;
    x 0.005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_356";
    from "pp_bus_2404";
    to "pp_bus_2411";
    fbus 2404;
    tbus 2411;
    r 1e-07 pu.Ohm;
    x 0.01149 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 1120 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_357";
    from "pp_bus_2404";
    to "pp_bus_2411";
    fbus 2404;
    tbus 2411;
    r 1e-07 pu.Ohm;
    x 0.01149 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 1120 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_358";
    from "pp_bus_2404";
    to "pp_bus_2411";
    fbus 2404;
    tbus 2411;
    r 1e-07 pu.Ohm;
    x 0.01149 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 1120 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_359";
    from "pp_bus_2405";
    to "pp_bus_2619";
    fbus 2405;
    tbus 2619;
    r 1e-07 pu.Ohm;
    x 0.00115 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_360";
    from "pp_bus_2408";
    to "pp_bus_2438";
    fbus 2408;
    tbus 2438;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_361";
    from "pp_bus_2409";
    to "pp_bus_2439";
    fbus 2409;
    tbus 2439;
    r 1e-07 pu.Ohm;
    x 0.0001 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_362";
    from "pp_bus_2411";
    to "pp_bus_2434";
    fbus 2411;
    tbus 2434;
    r 1e-07 pu.Ohm;
    x 0.0001 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_363";
    from "pp_bus_2501";
    to "pp_bus_2502";
    fbus 2501;
    tbus 2502;
    r 1e-07 pu.Ohm;
    x 0.005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_364";
    from "pp_bus_2501";
    to "pp_bus_2502";
    fbus 2501;
    tbus 2502;
    r 1e-07 pu.Ohm;
    x 0.005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_365";
    from "pp_bus_2501";
    to "pp_bus_2502";
    fbus 2501;
    tbus 2502;
    r 1e-07 pu.Ohm;
    x 0.005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_366";
    from "pp_bus_2503";
    to "pp_bus_2533";
    fbus 2503;
    tbus 2533;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_367";
    from "pp_bus_2601";
    to "pp_bus_2612";
    fbus 2601;
    tbus 2612;
    r 0.00026 pu.Ohm;
    x 0.01386 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_368";
    from "pp_bus_2602";
    to "pp_bus_2615";
    fbus 2602;
    tbus 2615;
    r 0.00013 pu.Ohm;
    x 0.01386 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_369";
    from "pp_bus_2602";
    to "pp_bus_2615";
    fbus 2602;
    tbus 2615;
    r 0.00013 pu.Ohm;
    x 0.01386 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_370";
    from "pp_bus_2603";
    to "pp_bus_2607";
    fbus 2603;
    tbus 2607;
    r 0.0002 pu.Ohm;
    x 0.02338 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_371";
    from "pp_bus_2604";
    to "pp_bus_2634";
    fbus 2604;
    tbus 2634;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_372";
    from "pp_bus_2605";
    to "pp_bus_2621";
    fbus 2605;
    tbus 2621;
    r 0.00059 pu.Ohm;
    x 0.01491 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_373";
    from "pp_bus_2606";
    to "pp_bus_2621";
    fbus 2606;
    tbus 2621;
    r 0.00059 pu.Ohm;
    x 0.01491 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_374";
    from "pp_bus_2608";
    to "pp_bus_2638";
    fbus 2608;
    tbus 2638;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_375";
    from "pp_bus_2610";
    to "pp_bus_2630";
    fbus 2610;
    tbus 2630;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_376";
    from "pp_bus_2611";
    to "pp_bus_2631";
    fbus 2611;
    tbus 2631;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_377";
    from "pp_bus_2612";
    to "pp_bus_2637";
    fbus 2612;
    tbus 2637;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_378";
    from "pp_bus_2614";
    to "pp_bus_2621";
    fbus 2614;
    tbus 2621;
    r 0.0003 pu.Ohm;
    x 0.0133 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_379";
    from "pp_bus_2614";
    to "pp_bus_2621";
    fbus 2614;
    tbus 2621;
    r 0.0003 pu.Ohm;
    x 0.0134 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_380";
    from "pp_bus_3102";
    to "pp_bus_3104";
    fbus 3102;
    tbus 3104;
    r 0.00089 pu.Ohm;
    x 0.0299 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 250 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_381";
    from "pp_bus_3103";
    to "pp_bus_3133";
    fbus 3103;
    tbus 3133;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_382";
    from "pp_bus_3105";
    to "pp_bus_3135";
    fbus 3105;
    tbus 3135;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_383";
    from "pp_bus_3204";
    to "pp_bus_3234";
    fbus 3204;
    tbus 3234;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_384";
    from "pp_bus_3301";
    to "pp_bus_3303";
    fbus 3301;
    tbus 3303;
    r 0.0003 pu.Ohm;
    x 0.0174 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 840 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_385";
    from "pp_bus_3301";
    to "pp_bus_3303";
    fbus 3301;
    tbus 3303;
    r 0.0003 pu.Ohm;
    x 0.0174 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 840 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_386";
    from "pp_bus_3301";
    to "pp_bus_3303";
    fbus 3301;
    tbus 3303;
    r 0.0003 pu.Ohm;
    x 0.0174 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 840 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_387";
    from "pp_bus_3303";
    to "pp_bus_3333";
    fbus 3303;
    tbus 3333;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_388";
    from "pp_bus_3402";
    to "pp_bus_3432";
    fbus 3402;
    tbus 3432;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_389";
    from "pp_bus_3403";
    to "pp_bus_3433";
    fbus 3403;
    tbus 3433;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_390";
    from "pp_bus_3501";
    to "pp_bus_3531";
    fbus 3501;
    tbus 3531;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_391";
    from "pp_bus_3601";
    to "pp_bus_3631";
    fbus 3601;
    tbus 3631;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_392";
    from "pp_bus_3701";
    to "pp_bus_3731";
    fbus 3701;
    tbus 3731;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_393";
    from "pp_bus_3701";
    to "pp_bus_6402";
    fbus 3701;
    tbus 6402;
    r 0.00089 pu.Ohm;
    x 0.0299 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 250 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_394";
    from "pp_bus_3701";
    to "pp_bus_6402";
    fbus 3701;
    tbus 6402;
    r 0.00089 pu.Ohm;
    x 0.0299 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 250 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_395";
    from "pp_bus_3801";
    to "pp_bus_3831";
    fbus 3801;
    tbus 3831;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_396";
    from "pp_bus_3802";
    to "pp_bus_3804";
    fbus 3802;
    tbus 3804;
    r 0.0003 pu.Ohm;
    x 0.0174 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 840 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_397";
    from "pp_bus_3803";
    to "pp_bus_3805";
    fbus 3803;
    tbus 3805;
    r 0.0003 pu.Ohm;
    x 0.0174 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 840 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_398";
    from "pp_bus_3803";
    to "pp_bus_3805";
    fbus 3803;
    tbus 3805;
    r 0.0002 pu.Ohm;
    x 0.0119 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 1120 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_399";
    from "pp_bus_3805";
    to "pp_bus_3835";
    fbus 3805;
    tbus 3835;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_400";
    from "pp_bus_3806";
    to "pp_bus_3836";
    fbus 3806;
    tbus 3836;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_401";
    from "pp_bus_3901";
    to "pp_bus_3917";
    fbus 3901;
    tbus 3917;
    r 0.0003 pu.Ohm;
    x 0.0174 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 840 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_402";
    from "pp_bus_3902";
    to "pp_bus_3918";
    fbus 3902;
    tbus 3918;
    r 0.0003 pu.Ohm;
    x 0.0174 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 840 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_403";
    from "pp_bus_3902";
    to "pp_bus_3932";
    fbus 3902;
    tbus 3932;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_404";
    from "pp_bus_3903";
    to "pp_bus_3923";
    fbus 3903;
    tbus 3923;
    r 0.0003 pu.Ohm;
    x 0.0174 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 840 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_405";
    from "pp_bus_3904";
    to "pp_bus_3924";
    fbus 3904;
    tbus 3924;
    r 0.0002 pu.Ohm;
    x 0.0125 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 1120 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_406";
    from "pp_bus_3905";
    to "pp_bus_3922";
    fbus 3905;
    tbus 3922;
    r 0.0003 pu.Ohm;
    x 0.0174 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 840 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_407";
    from "pp_bus_3906";
    to "pp_bus_3921";
    fbus 3906;
    tbus 3921;
    r 0.0001 pu.Ohm;
    x 0.0174 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 840 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_408";
    from "pp_bus_3911";
    to "pp_bus_3925";
    fbus 3911;
    tbus 3925;
    r 0.00089 pu.Ohm;
    x 0.0299 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 250 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_409";
    from "pp_bus_3920";
    to "pp_bus_3926";
    fbus 3920;
    tbus 3926;
    r 0.00089 pu.Ohm;
    x 0.0299 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 250 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_410";
    from "pp_bus_3920";
    to "pp_bus_3926";
    fbus 3920;
    tbus 3926;
    r 0.00089 pu.Ohm;
    x 0.0299 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 250 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_411";
    from "pp_bus_3921";
    to "pp_bus_3931";
    fbus 3921;
    tbus 3931;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_412";
    from "pp_bus_3923";
    to "pp_bus_3933";
    fbus 3923;
    tbus 3933;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_413";
    from "pp_bus_4001";
    to "pp_bus_4008";
    fbus 4001;
    tbus 4008;
    r 1e-07 pu.Ohm;
    x 0.0072 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 1500 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_414";
    from "pp_bus_4001";
    to "pp_bus_4031";
    fbus 4001;
    tbus 4031;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 2000 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_415";
    from "pp_bus_4005";
    to "pp_bus_4035";
    fbus 4005;
    tbus 4035;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 5000 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_416";
    from "pp_bus_4006";
    to "pp_bus_4009";
    fbus 4006;
    tbus 4009;
    r 0.0002 pu.Ohm;
    x 0.01181 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 1008 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_417";
    from "pp_bus_4006";
    to "pp_bus_4009";
    fbus 4006;
    tbus 4009;
    r 9e-05 pu.Ohm;
    x 0.00735 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 1300 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_418";
    from "pp_bus_4007";
    to "pp_bus_4010";
    fbus 4007;
    tbus 4010;
    r 1e-07 pu.Ohm;
    x 0.00221 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 2500 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_419";
    from "pp_bus_4009";
    to "pp_bus_4039";
    fbus 4009;
    tbus 4039;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 2000 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_420";
    from "pp_bus_4101";
    to "pp_bus_4131";
    fbus 4101;
    tbus 4131;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 5000 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_421";
    from "pp_bus_4102";
    to "pp_bus_4132";
    fbus 4102;
    tbus 4132;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 5000 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_422";
    from "pp_bus_4103";
    to "pp_bus_4104";
    fbus 4103;
    tbus 4104;
    r 1e-07 pu.Ohm;
    x 0.01 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_423";
    from "pp_bus_4201";
    to "pp_bus_4231";
    fbus 4201;
    tbus 4231;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_424";
    from "pp_bus_4202";
    to "pp_bus_4232";
    fbus 4202;
    tbus 4232;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_425";
    from "pp_bus_5001";
    to "pp_bus_5031";
    fbus 5001;
    tbus 5031;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_426";
    from "pp_bus_5002";
    to "pp_bus_5003";
    fbus 5002;
    tbus 5003;
    r 1e-07 pu.Ohm;
    x 0.01 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_427";
    from "pp_bus_5002";
    to "pp_bus_5032";
    fbus 5002;
    tbus 5032;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_428";
    from "pp_bus_6101";
    to "pp_bus_6102";
    fbus 6101;
    tbus 6102;
    r 1e-07 pu.Ohm;
    x 0.0072 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 1500 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_429";
    from "pp_bus_6102";
    to "pp_bus_6132";
    fbus 6102;
    tbus 6132;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_430";
    from "pp_bus_6103";
    to "pp_bus_6104";
    fbus 6103;
    tbus 6104;
    r 0.0003 pu.Ohm;
    x 0.0181 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.00345 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_431";
    from "pp_bus_6201";
    to "pp_bus_6203";
    fbus 6201;
    tbus 6203;
    r 0.0003 pu.Ohm;
    x 0.0181 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_432";
    from "pp_bus_6201";
    to "pp_bus_6231";
    fbus 6201;
    tbus 6231;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_433";
    from "pp_bus_6202";
    to "pp_bus_6204";
    fbus 6202;
    tbus 6204;
    r 0.0003 pu.Ohm;
    x 0.0181 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_434";
    from "pp_bus_6205";
    to "pp_bus_6235";
    fbus 6205;
    tbus 6235;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_435";
    from "pp_bus_6301";
    to "pp_bus_6303";
    fbus 6301;
    tbus 6303;
    r 0.0003 pu.Ohm;
    x 0.0181 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_436";
    from "pp_bus_6302";
    to "pp_bus_6304";
    fbus 6302;
    tbus 6304;
    r 0.0003 pu.Ohm;
    x 0.0181 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1.00286 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_437";
    from "pp_bus_6303";
    to "pp_bus_6333";
    fbus 6303;
    tbus 6333;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_438";
    from "pp_bus_6305";
    to "pp_bus_6335";
    fbus 6305;
    tbus 6335;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_439";
    from "pp_bus_6401";
    to "pp_bus_6402";
    fbus 6401;
    tbus 6402;
    r 0.00089 pu.Ohm;
    x 0.0299 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 250 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_440";
    from "pp_bus_6401";
    to "pp_bus_6402";
    fbus 6401;
    tbus 6402;
    r 0.00089 pu.Ohm;
    x 0.0299 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 250 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_441";
    from "pp_bus_6403";
    to "pp_bus_6433";
    fbus 6403;
    tbus 6433;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_442";
    from "pp_bus_6501";
    to "pp_bus_6510";
    fbus 6501;
    tbus 6510;
    r 0.0003 pu.Ohm;
    x 0.0181 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_443";
    from "pp_bus_6501";
    to "pp_bus_6510";
    fbus 6501;
    tbus 6510;
    r 0.0003 pu.Ohm;
    x 0.0181 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_444";
    from "pp_bus_6503";
    to "pp_bus_6533";
    fbus 6503;
    tbus 6533;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_445";
    from "pp_bus_6505";
    to "pp_bus_6506";
    fbus 6505;
    tbus 6506;
    r 1e-07 pu.Ohm;
    x 0.0195 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_446";
    from "pp_bus_7001";
    to "pp_bus_7031";
    fbus 7001;
    tbus 7031;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_447";
    from "pp_bus_7002";
    to "pp_bus_7032";
    fbus 7002;
    tbus 7032;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_448";
    from "pp_bus_8001";
    to "pp_bus_8003";
    fbus 8001;
    tbus 8003;
    r 0.0001 pu.Ohm;
    x 0.0174 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 840 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_449";
    from "pp_bus_8002";
    to "pp_bus_8005";
    fbus 8002;
    tbus 8005;
    r 0.0003 pu.Ohm;
    x 0.0174 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 840 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_450";
    from "pp_bus_8003";
    to "pp_bus_8033";
    fbus 8003;
    tbus 8033;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}
object pypower.branch
{
    name "pp_branch_451";
    from "pp_bus_8004";
    to "pp_bus_8034";
    fbus 8004;
    tbus 8034;
    r 1e-07 pu.Ohm;
    x 0.0005 pu.Ohm;
    b 0 pu.S;
    rateA 0 MVA;
    rateB 0 MVA;
    rateC 0 MVA;
    ratio 1 pu;
    angle 0 deg;
    status IN;
    angmin -360 deg;
    angmax 360 deg;
}

//
// gencost
//
object pypower.gencost
{
    name "pp_gencost_1";
    parent "pp_gen_1";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,94,0";
}
object pypower.gencost
{
    name "pp_gencost_2";
    parent "pp_gen_2";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,45,0";
}
object pypower.gencost
{
    name "pp_gencost_3";
    parent "pp_gen_3";
    model PIECEWISE;
    startup 138896 $;
    shutdown 0 $;
    costs "0,0,873,3.6631";
}
object pypower.gencost
{
    name "pp_gencost_4";
    parent "pp_gen_4";
    model PIECEWISE;
    startup 26754 $;
    shutdown 0 $;
    costs "0,0,352.941,54.6366,705.882,56.8083,1050,71.2676";
}
object pypower.gencost
{
    name "pp_gencost_5";
    parent "pp_gen_5";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,638,0";
}
object pypower.gencost
{
    name "pp_gencost_6";
    parent "pp_gen_6";
    model PIECEWISE;
    startup 319830 $;
    shutdown 0 $;
    costs "0,0,1682,2.76302";
}
object pypower.gencost
{
    name "pp_gencost_7";
    parent "pp_gen_7";
    model PIECEWISE;
    startup 105342 $;
    shutdown 0 $;
    costs "0,0,1536,54.6665,2700,62.6236";
}
object pypower.gencost
{
    name "pp_gencost_8";
    parent "pp_gen_8";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,1682,0";
}
object pypower.gencost
{
    name "pp_gencost_9";
    parent "pp_gen_9";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,295,0";
}
object pypower.gencost
{
    name "pp_gencost_10";
    parent "pp_gen_10";
    model PIECEWISE;
    startup 42965 $;
    shutdown 0 $;
    costs "0,0,1268,3.6631";
}
object pypower.gencost
{
    name "pp_gencost_11";
    parent "pp_gen_11";
    model PIECEWISE;
    startup 180212 $;
    shutdown 0 $;
    costs "0,0,2220.48,38.9034,3547.1,40.8622,4125.41,53.2678,4934,67.8498";
}
object pypower.gencost
{
    name "pp_gencost_12";
    parent "pp_gen_12";
    model PIECEWISE;
    startup 138651 $;
    shutdown 0 $;
    costs "0,0,4977,2.97234";
}
object pypower.gencost
{
    name "pp_gencost_13";
    parent "pp_gen_13";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,1199,0";
}
object pypower.gencost
{
    name "pp_gencost_14";
    parent "pp_gen_14";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,176,0";
}
object pypower.gencost
{
    name "pp_gencost_15";
    parent "pp_gen_15";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,224,0";
}
object pypower.gencost
{
    name "pp_gencost_16";
    parent "pp_gen_16";
    model PIECEWISE;
    startup 146625 $;
    shutdown 0 $;
    costs "0,0,669.941,41.1489,2167,53.6079";
}
object pypower.gencost
{
    name "pp_gencost_17";
    parent "pp_gen_17";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,2328,0";
}
object pypower.gencost
{
    name "pp_gencost_18";
    parent "pp_gen_18";
    model PIECEWISE;
    startup 28432 $;
    shutdown 0 $;
    costs "0,0,418,3.45378";
}
object pypower.gencost
{
    name "pp_gencost_19";
    parent "pp_gen_19";
    model PIECEWISE;
    startup 408979 $;
    shutdown 0 $;
    costs "0,0,5897.62,38.6962,5999.76,54.0664,6225.76,54.7699,7011,67.4883";
}
object pypower.gencost
{
    name "pp_gencost_20";
    parent "pp_gen_20";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,2423,0";
}
object pypower.gencost
{
    name "pp_gencost_21";
    parent "pp_gen_21";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,425,0";
}
object pypower.gencost
{
    name "pp_gencost_22";
    parent "pp_gen_22";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,349,0";
}
object pypower.gencost
{
    name "pp_gencost_23";
    parent "pp_gen_23";
    model PIECEWISE;
    startup 375219 $;
    shutdown 0 $;
    costs "0,0,1802.13,40.8631,4602.58,42.2348,7472.6,53.265,9170,71.2676";
}
object pypower.gencost
{
    name "pp_gencost_24";
    parent "pp_gen_24";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,4210,2";
}
object pypower.gencost
{
    name "pp_gencost_25";
    parent "pp_gen_25";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,2419,0";
}
object pypower.gencost
{
    name "pp_gencost_26";
    parent "pp_gen_26";
    model PIECEWISE;
    startup 138896 $;
    shutdown 0 $;
    costs "0,0,520,3.6631";
}
object pypower.gencost
{
    name "pp_gencost_27";
    parent "pp_gen_27";
    model PIECEWISE;
    startup 126782 $;
    shutdown 0 $;
    costs "0,0,1302.7,38.6962,1792.3,52.984,1944.8,57.2595,2140,67.4883";
}
object pypower.gencost
{
    name "pp_gencost_28";
    parent "pp_gen_28";
    model PIECEWISE;
    startup 138896 $;
    shutdown 0 $;
    costs "0,0,407,3.6631";
}
object pypower.gencost
{
    name "pp_gencost_29";
    parent "pp_gen_29";
    model PIECEWISE;
    startup 34316 $;
    shutdown 0 $;
    costs "0,0,139.175,39.9055,372.11,59.4955,452.685,67.6441,586,69.5975";
}
object pypower.gencost
{
    name "pp_gencost_30";
    parent "pp_gen_30";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,396,0";
}
object pypower.gencost
{
    name "pp_gencost_31";
    parent "pp_gen_31";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,115,0";
}
object pypower.gencost
{
    name "pp_gencost_32";
    parent "pp_gen_32";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,305,0";
}
object pypower.gencost
{
    name "pp_gencost_33";
    parent "pp_gen_33";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,337,0";
}
object pypower.gencost
{
    name "pp_gencost_34";
    parent "pp_gen_34";
    model PIECEWISE;
    startup 70270 $;
    shutdown 0 $;
    costs "0,0,219.901,57.2978,433.938,58.1015,690.489,58.5034,1035,77.1625";
}
object pypower.gencost
{
    name "pp_gencost_35";
    parent "pp_gen_35";
    model PIECEWISE;
    startup 152730 $;
    shutdown 0 $;
    costs "0,0,486.739,59.135,1093.7,62.8094,1502.73,91.0564,1837,102.137";
}
object pypower.gencost
{
    name "pp_gencost_36";
    parent "pp_gen_36";
    model PIECEWISE;
    startup 47167 $;
    shutdown 0 $;
    costs "0,0,343.044,59.9962,545.352,63.8428,631.846,91.5731,733,92.0324";
}
object pypower.gencost
{
    name "pp_gencost_37";
    parent "pp_gen_37";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,1333,0";
}
object pypower.gencost
{
    name "pp_gencost_38";
    parent "pp_gen_38";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,166,0";
}
object pypower.gencost
{
    name "pp_gencost_39";
    parent "pp_gen_39";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,174,0";
}
object pypower.gencost
{
    name "pp_gencost_40";
    parent "pp_gen_40";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,213,0";
}
object pypower.gencost
{
    name "pp_gencost_41";
    parent "pp_gen_41";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,207,0";
}
object pypower.gencost
{
    name "pp_gencost_42";
    parent "pp_gen_42";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,163,0";
}
object pypower.gencost
{
    name "pp_gencost_43";
    parent "pp_gen_43";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,145,0";
}
object pypower.gencost
{
    name "pp_gencost_44";
    parent "pp_gen_44";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,342,0";
}
object pypower.gencost
{
    name "pp_gencost_45";
    parent "pp_gen_45";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,344,0";
}
object pypower.gencost
{
    name "pp_gencost_46";
    parent "pp_gen_46";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,316,0";
}
object pypower.gencost
{
    name "pp_gencost_47";
    parent "pp_gen_47";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,311,0";
}
object pypower.gencost
{
    name "pp_gencost_48";
    parent "pp_gen_48";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,214,0";
}
object pypower.gencost
{
    name "pp_gencost_49";
    parent "pp_gen_49";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,1666,0";
}
object pypower.gencost
{
    name "pp_gencost_50";
    parent "pp_gen_50";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,1489,0";
}
object pypower.gencost
{
    name "pp_gencost_51";
    parent "pp_gen_51";
    model PIECEWISE;
    startup 65644 $;
    shutdown 0 $;
    costs "0,0,494.18,54.8864,985.428,55.2883,1794.89,56.0921,2292,61.9482";
}
object pypower.gencost
{
    name "pp_gencost_52";
    parent "pp_gen_52";
    model PIECEWISE;
    startup 157212 $;
    shutdown 0 $;
    costs "0,0,315.214,53.9678,2166.91,54.7142,4571.33,59.1924,5451,74.579";
}
object pypower.gencost
{
    name "pp_gencost_53";
    parent "pp_gen_53";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,1146,0";
}
object pypower.gencost
{
    name "pp_gencost_54";
    parent "pp_gen_54";
    model PIECEWISE;
    startup 253632 $;
    shutdown 0 $;
    costs "0,0,793.261,53.3937,1979.49,62.0056,3425.24,70.2156,4110,88.9895";
}
object pypower.gencost
{
    name "pp_gencost_55";
    parent "pp_gen_55";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,1460,0";
}
object pypower.gencost
{
    name "pp_gencost_56";
    parent "pp_gen_56";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,3210,0";
}
object pypower.gencost
{
    name "pp_gencost_57";
    parent "pp_gen_57";
    model PIECEWISE;
    startup 259961 $;
    shutdown 0 $;
    costs "0,0,706.779,53.7956,2124.74,54.4846,4401.97,56.3792,5817,74.2919";
}
object pypower.gencost
{
    name "pp_gencost_58";
    parent "pp_gen_58";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,1666,0";
}
object pypower.gencost
{
    name "pp_gencost_59";
    parent "pp_gen_59";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,467,0";
}
object pypower.gencost
{
    name "pp_gencost_60";
    parent "pp_gen_60";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,364,0";
}
object pypower.gencost
{
    name "pp_gencost_61";
    parent "pp_gen_61";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,1999,0";
}
object pypower.gencost
{
    name "pp_gencost_62";
    parent "pp_gen_62";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,3000,0";
}
object pypower.gencost
{
    name "pp_gencost_63";
    parent "pp_gen_63";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,63,0";
}
object pypower.gencost
{
    name "pp_gencost_64";
    parent "pp_gen_64";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,158,0";
}
object pypower.gencost
{
    name "pp_gencost_65";
    parent "pp_gen_65";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,174,0";
}
object pypower.gencost
{
    name "pp_gencost_66";
    parent "pp_gen_66";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,3000,0";
}
object pypower.gencost
{
    name "pp_gencost_67";
    parent "pp_gen_67";
    model PIECEWISE;
    startup 129121 $;
    shutdown 0 $;
    costs "0,0,1117.24,40.2633,2208.09,52.2579,3102.47,59.1843,3947,70.2215";
}
object pypower.gencost
{
    name "pp_gencost_68";
    parent "pp_gen_68";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,520,0";
}
object pypower.gencost
{
    name "pp_gencost_69";
    parent "pp_gen_69";
    model PIECEWISE;
    startup 171027 $;
    shutdown 0 $;
    costs "0,0,1618,2.33829";
}
object pypower.gencost
{
    name "pp_gencost_70";
    parent "pp_gen_70";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,87,0";
}
object pypower.gencost
{
    name "pp_gencost_71";
    parent "pp_gen_71";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,407,0";
}
object pypower.gencost
{
    name "pp_gencost_72";
    parent "pp_gen_72";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,67,0";
}
object pypower.gencost
{
    name "pp_gencost_73";
    parent "pp_gen_73";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,83,0";
}
object pypower.gencost
{
    name "pp_gencost_74";
    parent "pp_gen_74";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,61,0";
}
object pypower.gencost
{
    name "pp_gencost_75";
    parent "pp_gen_75";
    model PIECEWISE;
    startup 9000 $;
    shutdown 0 $;
    costs "0,0,62,63.8428";
}
object pypower.gencost
{
    name "pp_gencost_76";
    parent "pp_gen_76";
    model PIECEWISE;
    startup 30852 $;
    shutdown 0 $;
    costs "0,0,303.488,57.47,384.125,73.1436,463.295,73.3733,541,74.0622";
}
object pypower.gencost
{
    name "pp_gencost_77";
    parent "pp_gen_77";
    model PIECEWISE;
    startup 1744 $;
    shutdown 0 $;
    costs "0,0,38,63.8428";
}
object pypower.gencost
{
    name "pp_gencost_78";
    parent "pp_gen_78";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,91,0";
}
object pypower.gencost
{
    name "pp_gencost_79";
    parent "pp_gen_79";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,116,0";
}
object pypower.gencost
{
    name "pp_gencost_80";
    parent "pp_gen_80";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,130,0";
}
object pypower.gencost
{
    name "pp_gencost_81";
    parent "pp_gen_81";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,132,0";
}
object pypower.gencost
{
    name "pp_gencost_82";
    parent "pp_gen_82";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,108,0";
}
object pypower.gencost
{
    name "pp_gencost_83";
    parent "pp_gen_83";
    model PIECEWISE;
    startup 16774 $;
    shutdown 0 $;
    costs "0,0,177,74.6364";
}
object pypower.gencost
{
    name "pp_gencost_84";
    parent "pp_gen_84";
    model PIECEWISE;
    startup 159022 $;
    shutdown 0 $;
    costs "0,0,492.621,55.805,1518.91,56.0921,2936.67,56.7811,3853,62.3501";
}
object pypower.gencost
{
    name "pp_gencost_85";
    parent "pp_gen_85";
    model PIECEWISE;
    startup 15000 $;
    shutdown 0 $;
    costs "0,0,381.358,43.6336,919.659,63.8428,990.064,74.579,1037,88.0709";
}
object pypower.gencost
{
    name "pp_gencost_86";
    parent "pp_gen_86";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,1740,0";
}
object pypower.gencost
{
    name "pp_gencost_87";
    parent "pp_gen_87";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,68,0";
}
object pypower.gencost
{
    name "pp_gencost_88";
    parent "pp_gen_88";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,123,0";
}
object pypower.gencost
{
    name "pp_gencost_89";
    parent "pp_gen_89";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,105,0";
}
object pypower.gencost
{
    name "pp_gencost_90";
    parent "pp_gen_90";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,85,0";
}
object pypower.gencost
{
    name "pp_gencost_91";
    parent "pp_gen_91";
    model PIECEWISE;
    startup 72063 $;
    shutdown 0 $;
    costs "0,0,814,38.7535,1012,59.9962";
}
object pypower.gencost
{
    name "pp_gencost_92";
    parent "pp_gen_92";
    model PIECEWISE;
    startup 27100 $;
    shutdown 0 $;
    costs "0,0,58.5915,50.236,215.324,57.4126,298.817,63.8428,312,69.5841";
}
object pypower.gencost
{
    name "pp_gencost_93";
    parent "pp_gen_93";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,110,0";
}
object pypower.gencost
{
    name "pp_gencost_94";
    parent "pp_gen_94";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,102,0";
}
object pypower.gencost
{
    name "pp_gencost_95";
    parent "pp_gen_95";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,86,0";
}
object pypower.gencost
{
    name "pp_gencost_96";
    parent "pp_gen_96";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,88,0";
}
object pypower.gencost
{
    name "pp_gencost_97";
    parent "pp_gen_97";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,3746,0";
}
object pypower.gencost
{
    name "pp_gencost_98";
    parent "pp_gen_98";
    model PIECEWISE;
    startup 55842 $;
    shutdown 0 $;
    costs "0,0,71.8614,55.805,71.8615,55.8051,552.893,59.9962,921,67.5172";
}
object pypower.gencost
{
    name "pp_gencost_99";
    parent "pp_gen_99";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,1426,0";
}
object pypower.gencost
{
    name "pp_gencost_100";
    parent "pp_gen_100";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,123,0";
}
object pypower.gencost
{
    name "pp_gencost_101";
    parent "pp_gen_101";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,1424,0";
}
object pypower.gencost
{
    name "pp_gencost_102";
    parent "pp_gen_102";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,533,0";
}
object pypower.gencost
{
    name "pp_gencost_103";
    parent "pp_gen_103";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,24,0";
}
object pypower.gencost
{
    name "pp_gencost_104";
    parent "pp_gen_104";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,96,0";
}
object pypower.gencost
{
    name "pp_gencost_105";
    parent "pp_gen_105";
    model PIECEWISE;
    startup 1080 $;
    shutdown 0 $;
    costs "0,0,77.8322,64.8762,155.664,69.4692,210,85.8892";
}
object pypower.gencost
{
    name "pp_gencost_106";
    parent "pp_gen_106";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,243,0";
}
object pypower.gencost
{
    name "pp_gencost_107";
    parent "pp_gen_107";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,98,0";
}
object pypower.gencost
{
    name "pp_gencost_108";
    parent "pp_gen_108";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,1489,0";
}
object pypower.gencost
{
    name "pp_gencost_109";
    parent "pp_gen_109";
    model PIECEWISE;
    startup 130719 $;
    shutdown 0 $;
    costs "0,0,524.946,61.4315,1375.42,63.8428,1763.99,67.0005,2025,89.1618";
}
object pypower.gencost
{
    name "pp_gencost_110";
    parent "pp_gen_110";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,1333,0";
}
object pypower.gencost
{
    name "pp_gencost_111";
    parent "pp_gen_111";
    model PIECEWISE;
    startup 30000 $;
    shutdown 0 $;
    costs "0,0,502.91,54.0252,995.556,54.9439,1246.28,59.9387,1497,60.5129";
}
object pypower.gencost
{
    name "pp_gencost_112";
    parent "pp_gen_112";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,91,0";
}
object pypower.gencost
{
    name "pp_gencost_113";
    parent "pp_gen_113";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,65,0";
}
object pypower.gencost
{
    name "pp_gencost_114";
    parent "pp_gen_114";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,63,0";
}
object pypower.gencost
{
    name "pp_gencost_115";
    parent "pp_gen_115";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,79,0";
}
object pypower.gencost
{
    name "pp_gencost_116";
    parent "pp_gen_116";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,66,0";
}
object pypower.gencost
{
    name "pp_gencost_117";
    parent "pp_gen_117";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,567,0";
}
object pypower.gencost
{
    name "pp_gencost_118";
    parent "pp_gen_118";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,2875,0";
}
object pypower.gencost
{
    name "pp_gencost_119";
    parent "pp_gen_119";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,1426,0";
}
object pypower.gencost
{
    name "pp_gencost_120";
    parent "pp_gen_120";
    model PIECEWISE;
    startup 60557 $;
    shutdown 0 $;
    costs "0,0,791.695,38.7535,865,59.9962";
}
object pypower.gencost
{
    name "pp_gencost_121";
    parent "pp_gen_121";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,345,0";
}
object pypower.gencost
{
    name "pp_gencost_122";
    parent "pp_gen_122";
    model PIECEWISE;
    startup 104370 $;
    shutdown 0 $;
    costs "0,0,193.58,49.1452,438.488,55.8625,1432.78,67.5172,1927,82.5019";
}
object pypower.gencost
{
    name "pp_gencost_123";
    parent "pp_gen_123";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,2724,0";
}
object pypower.gencost
{
    name "pp_gencost_124";
    parent "pp_gen_124";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,740,0";
}
object pypower.gencost
{
    name "pp_gencost_125";
    parent "pp_gen_125";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,1333,0";
}
object pypower.gencost
{
    name "pp_gencost_126";
    parent "pp_gen_126";
    model PIECEWISE;
    startup 65139 $;
    shutdown 0 $;
    costs "0,0,2018.32,39.1777,2572.2,51.3968,2710,53.6433";
}
object pypower.gencost
{
    name "pp_gencost_127";
    parent "pp_gen_127";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,952,0";
}
object pypower.gencost
{
    name "pp_gencost_128";
    parent "pp_gen_128";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,427,0";
}
object pypower.gencost
{
    name "pp_gencost_129";
    parent "pp_gen_129";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,635,0";
}
object pypower.gencost
{
    name "pp_gencost_130";
    parent "pp_gen_130";
    model PIECEWISE;
    startup 47224 $;
    shutdown 0 $;
    costs "0,0,642,4.2492";
}
object pypower.gencost
{
    name "pp_gencost_131";
    parent "pp_gen_131";
    model PIECEWISE;
    startup 50652 $;
    shutdown 0 $;
    costs "0,0,934.708,39.1777,1520.93,40.8763,1656,41.1503";
}
object pypower.gencost
{
    name "pp_gencost_132";
    parent "pp_gen_132";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,3572,0";
}
object pypower.gencost
{
    name "pp_gencost_133";
    parent "pp_gen_133";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,2578,0";
}
object pypower.gencost
{
    name "pp_gencost_134";
    parent "pp_gen_134";
    model PIECEWISE;
    startup 11449 $;
    shutdown 0 $;
    costs "0,0,127.941,39.9996,150,53.6433";
}
object pypower.gencost
{
    name "pp_gencost_135";
    parent "pp_gen_135";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,2839,0";
}
object pypower.gencost
{
    name "pp_gencost_136";
    parent "pp_gen_136";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,1290,0";
}
object pypower.gencost
{
    name "pp_gencost_137";
    parent "pp_gen_137";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,711,0";
}
object pypower.gencost
{
    name "pp_gencost_138";
    parent "pp_gen_138";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,12613,0";
}
object pypower.gencost
{
    name "pp_gencost_139";
    parent "pp_gen_139";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,790,0";
}
object pypower.gencost
{
    name "pp_gencost_140";
    parent "pp_gen_140";
    model PIECEWISE;
    startup 254995 $;
    shutdown 0 $;
    costs "0,0,736.842,40.3832,1558.42,62.4652,1931.26,66.4103,2170,68.3281";
}
object pypower.gencost
{
    name "pp_gencost_141";
    parent "pp_gen_141";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,5539,0";
}
object pypower.gencost
{
    name "pp_gencost_142";
    parent "pp_gen_142";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,1200,2";
}
object pypower.gencost
{
    name "pp_gencost_143";
    parent "pp_gen_143";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,300,0";
}
object pypower.gencost
{
    name "pp_gencost_144";
    parent "pp_gen_144";
    model PIECEWISE;
    startup 101486 $;
    shutdown 0 $;
    costs "0,0,1460,4.2492";
}
object pypower.gencost
{
    name "pp_gencost_145";
    parent "pp_gen_145";
    model PIECEWISE;
    startup 55897 $;
    shutdown 0 $;
    costs "0,0,422.027,39.1777,641.511,51.3968,669.499,66.4103,970,68.3281";
}
object pypower.gencost
{
    name "pp_gencost_146";
    parent "pp_gen_146";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,3517,0";
}
object pypower.gencost
{
    name "pp_gencost_147";
    parent "pp_gen_147";
    model PIECEWISE;
    startup 43776 $;
    shutdown 0 $;
    costs "0,0,725.439,39.1777,848.432,66.4103,872,68.3281";
}
object pypower.gencost
{
    name "pp_gencost_148";
    parent "pp_gen_148";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,558,0";
}
object pypower.gencost
{
    name "pp_gencost_149";
    parent "pp_gen_149";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,695,0";
}
object pypower.gencost
{
    name "pp_gencost_150";
    parent "pp_gen_150";
    model PIECEWISE;
    startup 82344 $;
    shutdown 0 $;
    costs "0,0,395,36.2476,622,59.7706,1210,63.2179";
}
object pypower.gencost
{
    name "pp_gencost_151";
    parent "pp_gen_151";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,10747,0";
}
object pypower.gencost
{
    name "pp_gencost_152";
    parent "pp_gen_152";
    model PIECEWISE;
    startup 231789 $;
    shutdown 0 $;
    costs "0,0,13039,1.9676";
}
object pypower.gencost
{
    name "pp_gencost_153";
    parent "pp_gen_153";
    model PIECEWISE;
    startup 129121 $;
    shutdown 0 $;
    costs "0,0,1117.24,40.2633,2208.09,52.2579,3102.47,59.1843,9636,70.2215";
}
object pypower.gencost
{
    name "pp_gencost_154";
    parent "pp_gen_154";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,108,0";
}
object pypower.gencost
{
    name "pp_gencost_155";
    parent "pp_gen_155";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,4410.2,0";
}
object pypower.gencost
{
    name "pp_gencost_156";
    parent "pp_gen_156";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,541,0";
}
object pypower.gencost
{
    name "pp_gencost_157";
    parent "pp_gen_157";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,122,0";
}
object pypower.gencost
{
    name "pp_gencost_158";
    parent "pp_gen_158";
    model PIECEWISE;
    startup 10373 $;
    shutdown 0 $;
    costs "0,0,382.034,54.6391,1272,66.603";
}
object pypower.gencost
{
    name "pp_gencost_159";
    parent "pp_gen_159";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,2541,0";
}
object pypower.gencost
{
    name "pp_gencost_160";
    parent "pp_gen_160";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,395,0";
}
object pypower.gencost
{
    name "pp_gencost_161";
    parent "pp_gen_161";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,973,0";
}
object pypower.gencost
{
    name "pp_gencost_162";
    parent "pp_gen_162";
    model PIECEWISE;
    startup 170471 $;
    shutdown 0 $;
    costs "0,0,2488,2.07227";
}
object pypower.gencost
{
    name "pp_gencost_163";
    parent "pp_gen_163";
    model PIECEWISE;
    startup 12221 $;
    shutdown 0 $;
    costs "0,0,250,53.6565";
}
object pypower.gencost
{
    name "pp_gencost_164";
    parent "pp_gen_164";
    model PIECEWISE;
    startup 6261 $;
    shutdown 0 $;
    costs "0,0,81.8583,52.3516,226,56.4817";
}
object pypower.gencost
{
    name "pp_gencost_165";
    parent "pp_gen_165";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,2671,0";
}
object pypower.gencost
{
    name "pp_gencost_166";
    parent "pp_gen_166";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,720,0";
}
object pypower.gencost
{
    name "pp_gencost_167";
    parent "pp_gen_167";
    model PIECEWISE;
    startup 231789 $;
    shutdown 0 $;
    costs "0,0,4594,1.9676";
}
object pypower.gencost
{
    name "pp_gencost_168";
    parent "pp_gen_168";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,1489,0";
}
object pypower.gencost
{
    name "pp_gencost_169";
    parent "pp_gen_169";
    model PIECEWISE;
    startup 134932 $;
    shutdown 0 $;
    costs "0,0,2660,2.33829";
}
object pypower.gencost
{
    name "pp_gencost_170";
    parent "pp_gen_170";
    model PIECEWISE;
    startup 158061 $;
    shutdown 0 $;
    costs "0,0,57.7208,53.6565,87.5326,57.8895,418,71.3322";
}
object pypower.gencost
{
    name "pp_gencost_171";
    parent "pp_gen_171";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,303,0";
}
object pypower.gencost
{
    name "pp_gencost_172";
    parent "pp_gen_172";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,60,0";
}
object pypower.gencost
{
    name "pp_gencost_173";
    parent "pp_gen_173";
    model PIECEWISE;
    startup 43335 $;
    shutdown 0 $;
    costs "0,0,391,3.45378";
}
object pypower.gencost
{
    name "pp_gencost_174";
    parent "pp_gen_174";
    model PIECEWISE;
    startup 138896 $;
    shutdown 0 $;
    costs "0,0,751,3.6631";
}
object pypower.gencost
{
    name "pp_gencost_175";
    parent "pp_gen_175";
    model PIECEWISE;
    startup 58409 $;
    shutdown 0 $;
    costs "0,0,214.545,38.6962,475.063,53.8499,1269.39,63.8081,1369,67.4883";
}
object pypower.gencost
{
    name "pp_gencost_176";
    parent "pp_gen_176";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,152,0";
}
object pypower.gencost
{
    name "pp_gencost_177";
    parent "pp_gen_177";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,229,0";
}
object pypower.gencost
{
    name "pp_gencost_178";
    parent "pp_gen_178";
    model PIECEWISE;
    startup 266078 $;
    shutdown 0 $;
    costs "0,0,3276,2.33829";
}
object pypower.gencost
{
    name "pp_gencost_179";
    parent "pp_gen_179";
    model PIECEWISE;
    startup 94648 $;
    shutdown 0 $;
    costs "0,0,896.246,38.1886,2090.63,40.1648,2977.67,50.0992,3239,66.603";
}
object pypower.gencost
{
    name "pp_gencost_180";
    parent "pp_gen_180";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,275,0";
}
object pypower.gencost
{
    name "pp_gencost_181";
    parent "pp_gen_181";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,1407,0";
}
object pypower.gencost
{
    name "pp_gencost_182";
    parent "pp_gen_182";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,391,0";
}
object pypower.gencost
{
    name "pp_gencost_183";
    parent "pp_gen_183";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,349,0";
}
object pypower.gencost
{
    name "pp_gencost_184";
    parent "pp_gen_184";
    model PIECEWISE;
    startup 183879 $;
    shutdown 0 $;
    costs "0,0,3127,2.84675";
}
object pypower.gencost
{
    name "pp_gencost_185";
    parent "pp_gen_185";
    model PIECEWISE;
    startup 285045 $;
    shutdown 0 $;
    costs "0,0,2064.27,40.9002,3582.52,53.6565,5084.08,67.4424,6346,71.3322";
}
object pypower.gencost
{
    name "pp_gencost_186";
    parent "pp_gen_186";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,509,0";
}
object pypower.gencost
{
    name "pp_gencost_187";
    parent "pp_gen_187";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,3106,0";
}
object pypower.gencost
{
    name "pp_gencost_188";
    parent "pp_gen_188";
    model PIECEWISE;
    startup 115098 $;
    shutdown 0 $;
    costs "0,0,1821,2.84675";
}
object pypower.gencost
{
    name "pp_gencost_189";
    parent "pp_gen_189";
    model PIECEWISE;
    startup 47649 $;
    shutdown 0 $;
    costs "0,0,859.776,40.9002,981.085,53.6565,1067.52,60.6925,1483,71.3322";
}
object pypower.gencost
{
    name "pp_gencost_190";
    parent "pp_gen_190";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,672,0";
}
object pypower.gencost
{
    name "pp_gencost_191";
    parent "pp_gen_191";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,738,0";
}
object pypower.gencost
{
    name "pp_gencost_192";
    parent "pp_gen_192";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,129,0";
}
object pypower.gencost
{
    name "pp_gencost_193";
    parent "pp_gen_193";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,744,0";
}
object pypower.gencost
{
    name "pp_gencost_194";
    parent "pp_gen_194";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,260,0";
}
object pypower.gencost
{
    name "pp_gencost_195";
    parent "pp_gen_195";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,1394,0";
}
object pypower.gencost
{
    name "pp_gencost_196";
    parent "pp_gen_196";
    model PIECEWISE;
    startup 256104 $;
    shutdown 0 $;
    costs "0,0,1942.99,41.05,2830.16,43.1169,3193.83,53.853,3754,71.5935";
}
object pypower.gencost
{
    name "pp_gencost_197";
    parent "pp_gen_197";
    model PIECEWISE;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,544,0";
}

//
// dcline
//
object pypower.dcline
{
    name "pp_dcline_1";
    from "pp_bus_4010";
    to "pp_bus_2619";
    status IN;
    Sfrom 2904.49+2466.53j MVA;
    Sto 0+0j MVA;
    Vfrom 1.075 pu.V;
    Vto 1.012 pu.V;
    Pmin 0 MW;
    Pmax 3100 MW;
    Qminf -2000 MVAr;
    Qmaxf 2000 MVAr;
    Qmint -2000 MVAr;
    Qmaxt 2000 MVAr;
    loss0 41.54 MW;
    loss1 0.138 MW/MW;
}
object pypower.dcline
{
    name "pp_dcline_2";
    from "pp_bus_2604";
    to "pp_bus_2600";
    status IN;
    Sfrom 1791.95+1591.98j MVA;
    Sto 0+0j MVA;
    Vfrom 1.03 pu.V;
    Vto 1.056 pu.V;
    Pmin 0 MW;
    Pmax 2400 MW;
    Qminf -100 MVAr;
    Qmaxf 100 MVAr;
    Qmint -100 MVAr;
    Qmaxt 100 MVAr;
    loss0 50 MW;
    loss1 0.086 MW/MW;
}

//
// dclinecost (module pypower has no DC line cost class; same properties as pypower.gencost)
//
class dclinecost
{
    enumeration {UNKNOWN=0,PIECEWISE=1,POLYNOMIAL=2} model;
    double startup[$];
    double shutdown[$];
    char1024 costs;
}
object dclinecost
{
    name "pp_dclinecost_1";
    parent "pp_dcline_1";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,0";
}
object dclinecost
{
    name "pp_dclinecost_2";
    parent "pp_dcline_2";
    model POLYNOMIAL;
    startup 0 $;
    shutdown 0 $;
    costs "0,0,0";
}

//
// geodata auxiliary values (a comment gives each tag that is not a GLM name)
//
class pp_geodata
{
    char256 GEOHASH;
    char256 NAME;
    double GEN;
    double LOAD;
    char256 BA;
    int64 COUNTY;
}
object pp_geodata
{
    name "pp_geodata_1001";
    parent "pp_bus_1001";
    GEOHASH "9wdb95";
    NAME "FOURCORN";
    LOAD 0;
    BA "SW";
    COUNTY 35045;
}
object pp_geodata
{
    name "pp_geodata_1002";
    parent "pp_bus_1002";
    GEOHASH "9wdb95";
    NAME "FOURCORN";
    LOAD 0.22371;
    BA "SW";
    COUNTY 35045;
}
object pp_geodata
{
    name "pp_geodata_1003";
    parent "pp_bus_1003";
    GEOHASH "9wdb95";
    NAME "FOURCORN";
    LOAD 2.21266;
    BA "SW";
    COUNTY 35045;
}
object pp_geodata
{
    name "pp_geodata_1004";
    parent "pp_bus_1004";
    GEOHASH "9we1bp";
    NAME "SAN JUAN";
    LOAD 1.00772;
    BA "SW";
    COUNTY 35045;
}
object pp_geodata
{
    name "pp_geodata_1032";
    parent "pp_bus_1032";
    GEOHASH "9wdb95";
    NAME "FCNGN4CC";
    GEN 2.561;
    LOAD 0;
    BA "SW";
    COUNTY 35045;
}
object pp_geodata
{
    name "pp_geodata_1034";
    parent "pp_bus_1034";
    GEOHASH "9we1bp";
    NAME "SJUAN G4";
    GEN 6.326;
    LOAD 0;
    BA "SW";
    COUNTY 35045;
}
object pp_geodata
{
    name "pp_geodata_1101";
    parent "pp_bus_1101";
    GEOHASH "9w1zzg";
    NAME "CORONADO";
    LOAD 4.48254;
    BA "SW";
    COUNTY 4001;
}
object pp_geodata
{
    name "pp_geodata_1102";
    parent "pp_bus_1102";
    GEOHASH "9w1wf0";
    NAME "CHOLLA";
    LOAD 0.17987;
    BA "SW";
    COUNTY 4017;
}
object pp_geodata
{
    name "pp_geodata_1131";
    parent "pp_bus_1131";
    GEOHASH "9w1zzg";
    NAME "CORONADO";
    GEN 6.202;
    LOAD 0;
    BA "SW";
    COUNTY 4001;
}
object pp_geodata
{
    name "pp_geodata_1201";
    parent "pp_bus_1201";
    GEOHASH "9w3h8n";
    NAME "MOENKOPI";
    LOAD 0.15398;
    BA "SW";
    COUNTY 4005;
}
object pp_geodata
{
    name "pp_geodata_1202";
    parent "pp_bus_1202";
    GEOHASH "9w94m0";
    NAME "NAVAJO";
    LOAD 0.81075;
    BA "SW";
    COUNTY 4005;
}
object pp_geodata
{
    name "pp_geodata_1232";
    parent "pp_bus_1232";
    GEOHASH "9w94m0";
    NAME "NAVAJO 2";
    GEN 6.176;
    LOAD 0;
    BA "SW";
    COUNTY 4005;
}
object pp_geodata
{
    name "pp_geodata_1301";
    parent "pp_bus_1301";
    GEOHASH "9qqk6u";
    NAME "MEAD";
    LOAD 2.58831;
    BA "CA";
    COUNTY 32003;
}
object pp_geodata
{
    name "pp_geodata_1302";
    parent "pp_bus_1302";
    GEOHASH "9qw0kp";
    NAME "H ALLEN";
    LOAD 0.01709;
    BA "CA";
    COUNTY 32003;
}
object pp_geodata
{
    name "pp_geodata_1303";
    parent "pp_bus_1303";
    GEOHASH "9qw0kp";
    NAME "H ALLEN";
    LOAD 6.20412;
    BA "CA";
    COUNTY 32003;
}
object pp_geodata
{
    name "pp_geodata_1331";
    parent "pp_bus_1331";
    GEOHASH "9qqk6u";
    NAME "HOOVER";
    GEN 4.495;
    LOAD 0;
    BA "CA";
    COUNTY 32003;
}
object pp_geodata
{
    name "pp_geodata_1333";
    parent "pp_bus_1333";
    GEOHASH "9qw0kp";
    NAME "H ALLEN";
    GEN 9.852;
    LOAD 0;
    BA "CA";
    COUNTY 32003;
}
object pp_geodata
{
    name "pp_geodata_1401";
    parent "pp_bus_1401";
    GEOHASH "9mzqxj";
    NAME "PALOVRDE";
    LOAD 6.31453;
    BA "SW";
    COUNTY 4013;
}
object pp_geodata
{
    name "pp_geodata_1402";
    parent "pp_bus_1402";
    GEOHASH "9w01f3";
    NAME "WESTWING";
    LOAD 5.0742;
    BA "SW";
    COUNTY 4025;
}
object pp_geodata
{
    name "pp_geodata_1403";
    parent "pp_bus_1403";
    GEOHASH "9qndpr";
    NAME "PARKER";
    LOAD 0;
    BA "CA";
    COUNTY 4012;
}
object pp_geodata
{
    name "pp_geodata_1431";
    parent "pp_bus_1431";
    GEOHASH "9mzqxj";
    NAME "PALOVRD2";
    GEN 15.799;
    LOAD 0;
    BA "SW";
    COUNTY 4013;
}
object pp_geodata
{
    name "pp_geodata_2000";
    parent "pp_bus_2000";
    GEOHASH "9mtzm4";
    NAME "MEXICO";
    LOAD 2.20719;
    BA "MX";
}
object pp_geodata
{
    name "pp_geodata_2030";
    parent "pp_bus_2030";
    GEOHASH "9mtzm4";
    NAME "MEXICO";
    GEN 2.839;
    LOAD 0;
    BA "MX";
}
object pp_geodata
{
    name "pp_geodata_2100";
    parent "pp_bus_2100";
    GEOHASH "9mvgw4";
    NAME "IMPERIAL";
    LOAD 0.24448;
    BA "SW";
    COUNTY 6025;
}
object pp_geodata
{
    name "pp_geodata_2130";
    parent "pp_bus_2130";
    GEOHASH "9mvgw4";
    NAME "IMPERIAL";
    GEN 1.928;
    LOAD 0;
    BA "SW";
    COUNTY 6025;
}
object pp_geodata
{
    name "pp_geodata_2201";
    parent "pp_bus_2201";
    GEOHASH "9muccv";
    NAME "MIGUEL";
    LOAD 0;
    BA "CA";
    COUNTY 6073;
}
object pp_geodata
{
    name "pp_geodata_2202";
    parent "pp_bus_2202";
    GEOHASH "9muccv";
    NAME "MIGUEL";
    LOAD 1.41396;
    BA "CA";
    COUNTY 6073;
}
object pp_geodata
{
    name "pp_geodata_2203";
    parent "pp_bus_2203";
    GEOHASH "9mudw2";
    NAME "MISSION";
    LOAD 1.53005;
    BA "CA";
    COUNTY 6073;
}
object pp_geodata
{
    name "pp_geodata_2233";
    parent "pp_bus_2233";
    GEOHASH "9mudw2";
    NAME "MISSION";
    GEN 3.605;
    LOAD 0;
    BA "CA";
    COUNTY 6073;
}
object pp_geodata
{
    name "pp_geodata_2301";
    parent "pp_bus_2301";
    GEOHASH "9mvffm";
    NAME "IMPRLVLY";
    LOAD 0;
    BA "SW";
    COUNTY 6025;
}
object pp_geodata
{
    name "pp_geodata_2302";
    parent "pp_bus_2302";
    GEOHASH "9mvffm";
    NAME "IMPRLVLY";
    LOAD 0;
    BA "SW";
    COUNTY 6025;
}
object pp_geodata
{
    name "pp_geodata_2332";
    parent "pp_bus_2332";
    GEOHASH "9mvffm";
    NAME "IMPRLVLY";
    GEN 1.333;
    LOAD 0;
    BA "SW";
    COUNTY 6025;
}
object pp_geodata
{
    name "pp_geodata_2400";
    parent "pp_bus_2400";
    GEOHASH "9qj152";
    NAME "DEVERS";
    LOAD 0.74161;
    BA "CA";
    COUNTY 6065;
}
object pp_geodata
{
    name "pp_geodata_2401";
    parent "pp_bus_2401";
    GEOHASH "9qhe90";
    NAME "LUGO";
    LOAD 0.75656;
    BA "CA";
    COUNTY 6071;
}
object pp_geodata
{
    name "pp_geodata_2402";
    parent "pp_bus_2402";
    GEOHASH "9qh3ky";
    NAME "MIRALOMA";
    LOAD 0.94418;
    BA "CA";
    COUNTY 6071;
}
object pp_geodata
{
    name "pp_geodata_2403";
    parent "pp_bus_2403";
    GEOHASH "9qh8k2";
    NAME "VALLEY";
    LOAD 0.92491;
    BA "CA";
    COUNTY 6065;
}
object pp_geodata
{
    name "pp_geodata_2404";
    parent "pp_bus_2404";
    GEOHASH "9qhh0n";
    NAME "VINCENT";
    LOAD 0;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2405";
    parent "pp_bus_2405";
    GEOHASH "9q5epx";
    NAME "SYLMAR S";
    LOAD 0.73433;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2406";
    parent "pp_bus_2406";
    GEOHASH "9q5fq8";
    NAME "EAGLROCK";
    LOAD 0.65922;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2407";
    parent "pp_bus_2407";
    GEOHASH "9q5bwz";
    NAME "LITEHIPE";
    LOAD 1.61042;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2408";
    parent "pp_bus_2408";
    GEOHASH "9qh18k";
    NAME "MESA CAL";
    LOAD 1.55495;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2409";
    parent "pp_bus_2409";
    GEOHASH "9qh3ky";
    NAME "MIRALOMA";
    LOAD 1.41333;
    BA "CA";
    COUNTY 6071;
}
object pp_geodata
{
    name "pp_geodata_2410";
    parent "pp_bus_2410";
    GEOHASH "9q5evq";
    NAME "PARDEE";
    LOAD 1.41146;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2411";
    parent "pp_bus_2411";
    GEOHASH "9qhh0n";
    NAME "VINCENT";
    LOAD 0.95946;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2431";
    parent "pp_bus_2431";
    GEOHASH "9qhe90";
    NAME "LUGO";
    GEN 1.666;
    LOAD 0;
    BA "CA";
    COUNTY 6071;
}
object pp_geodata
{
    name "pp_geodata_2434";
    parent "pp_bus_2434";
    GEOHASH "9qhh0n";
    NAME "VINCENT";
    GEN 1.489;
    LOAD 0;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2438";
    parent "pp_bus_2438";
    GEOHASH "9qh18k";
    NAME "MESA CAL";
    GEN 23.486;
    LOAD 0;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2439";
    parent "pp_bus_2439";
    GEOHASH "9qh3ky";
    NAME "MIRALOMA";
    GEN 1.666;
    LOAD 0;
    BA "CA";
    COUNTY 6071;
}
object pp_geodata
{
    name "pp_geodata_2501";
    parent "pp_bus_2501";
    GEOHASH "9qh0rw";
    NAME "SERRANO";
    LOAD 0;
    BA "CA";
    COUNTY 6059;
}
object pp_geodata
{
    name "pp_geodata_2502";
    parent "pp_bus_2502";
    GEOHASH "9qh0rw";
    NAME "SERRANO";
    LOAD 2.08784;
    BA "CA";
    COUNTY 6059;
}
object pp_geodata
{
    name "pp_geodata_2503";
    parent "pp_bus_2503";
    GEOHASH "9mumuf";
    NAME "S.ONOFRE";
    LOAD 1.64652;
    BA "CA";
    COUNTY 6073;
}
object pp_geodata
{
    name "pp_geodata_2533";
    parent "pp_bus_2533";
    GEOHASH "9mumuf";
    NAME "S.ONOFRE";
    GEN 1.999;
    LOAD 0;
    BA "CA";
    COUNTY 6073;
}
object pp_geodata
{
    name "pp_geodata_2600";
    parent "pp_bus_2600";
    GEOHASH "9qhkxd";
    NAME "ADELANTO";
    LOAD 0;
    BA "CA";
    COUNTY 6071;
}
object pp_geodata
{
    name "pp_geodata_2601";
    parent "pp_bus_2601";
    GEOHASH "9q5epc";
    NAME "RINALDI";
    LOAD 0;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2602";
    parent "pp_bus_2602";
    GEOHASH "9q5f6t";
    NAME "STA E";
    LOAD 0.08753;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2603";
    parent "pp_bus_2603";
    GEOHASH "9qhsdk";
    NAME "VICTORVL";
    LOAD 0;
    BA "CA";
    COUNTY 6071;
}
object pp_geodata
{
    name "pp_geodata_2604";
    parent "pp_bus_2604";
    GEOHASH "9rpbwn";
    NAME "INTERMT";
    LOAD 0;
    BA "BA";
    COUNTY 49027;
}
object pp_geodata
{
    name "pp_geodata_2605";
    parent "pp_bus_2605";
    GEOHASH "9q5cw0";
    NAME "STA B1";
    LOAD 0;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2606";
    parent "pp_bus_2606";
    GEOHASH "9q5cw0";
    NAME "STA B2";
    LOAD 0;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2607";
    parent "pp_bus_2607";
    GEOHASH "9qhsdk";
    NAME "VICTORVL";
    LOAD 0;
    BA "CA";
    COUNTY 6071;
}
object pp_geodata
{
    name "pp_geodata_2608";
    parent "pp_bus_2608";
    GEOHASH "9q5sgb";
    NAME "CASTAIC";
    LOAD 0.08803;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2609";
    parent "pp_bus_2609";
    GEOHASH "9q5fm0";
    NAME "GLENDAL";
    LOAD 0.12079;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2610";
    parent "pp_bus_2610";
    GEOHASH "9mupsy";
    NAME "HAYNES";
    LOAD 0.08899;
    BA "CA";
    COUNTY 6059;
}
object pp_geodata
{
    name "pp_geodata_2611";
    parent "pp_bus_2611";
    GEOHASH "9q5g0q";
    NAME "OLIVE";
    LOAD 0.08803;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2612";
    parent "pp_bus_2612";
    GEOHASH "9q5epc";
    NAME "RINALDI";
    LOAD 0.10667;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2613";
    parent "pp_bus_2613";
    GEOHASH "9q5cts";
    NAME "RIVER";
    LOAD 0.28772;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2614";
    parent "pp_bus_2614";
    GEOHASH "9q5cw0";
    NAME "STA BLD";
    LOAD 0.12315;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2615";
    parent "pp_bus_2615";
    GEOHASH "9q5f6t";
    NAME "STA E";
    LOAD 0.71865;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2616";
    parent "pp_bus_2616";
    GEOHASH "9q5cw0";
    NAME "STA F";
    LOAD 0.10499;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2617";
    parent "pp_bus_2617";
    GEOHASH "9q5fj1";
    NAME "STA G";
    LOAD 0.10847;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2618";
    parent "pp_bus_2618";
    GEOHASH "9q5dy2";
    NAME "STA J";
    LOAD 0.7847;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2619";
    parent "pp_bus_2619";
    GEOHASH "9q5epx";
    NAME "SYLMARLA";
    LOAD 0;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2620";
    parent "pp_bus_2620";
    GEOHASH "9qh8k2";
    NAME "VALLEY";
    LOAD 0.18176;
    BA "CA";
    COUNTY 6065;
}
object pp_geodata
{
    name "pp_geodata_2621";
    parent "pp_bus_2621";
    GEOHASH "9q5cw0";
    NAME "STA B";
    LOAD 0.20942;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2630";
    parent "pp_bus_2630";
    GEOHASH "9mupsy";
    NAME "HAYNES3G";
    GEN 3.947;
    LOAD 0;
    BA "CA";
    COUNTY 6059;
}
object pp_geodata
{
    name "pp_geodata_2631";
    parent "pp_bus_2631";
    GEOHASH "9q5g0q";
    NAME "OLIVE";
    GEN 0.52;
    LOAD 0;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2634";
    parent "pp_bus_2634";
    GEOHASH "9rpbwn";
    NAME "INTERM1G";
    GEN 1.618;
    LOAD 0;
    BA "BA";
    COUNTY 49027;
}
object pp_geodata
{
    name "pp_geodata_2637";
    parent "pp_bus_2637";
    GEOHASH "9q5epc";
    NAME "OWENS G";
    GEN 0.087;
    LOAD 0;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2638";
    parent "pp_bus_2638";
    GEOHASH "9q5sgb";
    NAME "CASTAI4G";
    GEN 0.407;
    LOAD 0;
    BA "CA";
    COUNTY 6037;
}
object pp_geodata
{
    name "pp_geodata_2901";
    parent "pp_bus_2901";
    GEOHASH "9qq5wv";
    NAME "ELDORADO";
    LOAD 0;
    BA "CA";
    COUNTY 32003;
}
object pp_geodata
{
    name "pp_geodata_2902";
    parent "pp_bus_2902";
    GEOHASH "9q5zqv";
    NAME "MOHAVE";
    LOAD 0;
    BA "CA";
    COUNTY 6029;
}
object pp_geodata
{
    name "pp_geodata_3101";
    parent "pp_bus_3101";
    GEOHASH "9q8yyz";
    NAME "EMBRCDRD";
    LOAD 0.31358;
    BA "CA";
    COUNTY 6075;
}
object pp_geodata
{
    name "pp_geodata_3102";
    parent "pp_bus_3102";
    GEOHASH "9q8yqr";
    NAME "MARTIN";
    LOAD 0.14572;
    BA "CA";
    COUNTY 6081;
}
object pp_geodata
{
    name "pp_geodata_3103";
    parent "pp_bus_3103";
    GEOHASH "9q9jb9";
    NAME "SANMATEO";
    LOAD 0.38042;
    BA "CA";
    COUNTY 6081;
}
object pp_geodata
{
    name "pp_geodata_3104";
    parent "pp_bus_3104";
    GEOHASH "9q8yqr";
    NAME "MARTIN";
    LOAD 0.28351;
    BA "CA";
    COUNTY 6081;
}
object pp_geodata
{
    name "pp_geodata_3105";
    parent "pp_bus_3105";
    GEOHASH "9q8yyc";
    NAME "POTRERO";
    LOAD 0.21537;
    BA "CA";
    COUNTY 6075;
}
object pp_geodata
{
    name "pp_geodata_3133";
    parent "pp_bus_3133";
    GEOHASH "9q9jb9";
    NAME "SANMATEO";
    GEN 0.0621;
    LOAD 0;
    BA "CA";
    COUNTY 6081;
}
object pp_geodata
{
    name "pp_geodata_3135";
    parent "pp_bus_3135";
    GEOHASH "9q8yyc";
    NAME "POTRERO";
    GEN 0.579;
    LOAD 0;
    BA "CA";
    COUNTY 6075;
}
object pp_geodata
{
    name "pp_geodata_3201";
    parent "pp_bus_3201";
    GEOHASH "9qc0p1";
    NAME "C.COSTA";
    LOAD 0.41718;
    BA "CA";
    COUNTY 6013;
}
object pp_geodata
{
    name "pp_geodata_3202";
    parent "pp_bus_3202";
    GEOHASH "9q9pk4";
    NAME "MORAGA";
    LOAD 0.52894;
    BA "CA";
    COUNTY 6013;
}
object pp_geodata
{
    name "pp_geodata_3203";
    parent "pp_bus_3203";
    GEOHASH "9q9m24";
    NAME "NEWARK";
    LOAD 0.59254;
    BA "CA";
    COUNTY 6001;
}
object pp_geodata
{
    name "pp_geodata_3204";
    parent "pp_bus_3204";
    GEOHASH "9qc26h";
    NAME "PITSBURG";
    LOAD 0.59595;
    BA "CA";
    COUNTY 6013;
}
object pp_geodata
{
    name "pp_geodata_3205";
    parent "pp_bus_3205";
    GEOHASH "9q9peh";
    NAME "SOBRANTE";
    LOAD 0.4922;
    BA "CA";
    COUNTY 6013;
}
object pp_geodata
{
    name "pp_geodata_3234";
    parent "pp_bus_3234";
    GEOHASH "9qc26h";
    NAME "PITSBURG";
    GEN 6.807;
    LOAD 0;
    BA "CA";
    COUNTY 6013;
}
object pp_geodata
{
    name "pp_geodata_3301";
    parent "pp_bus_3301";
    GEOHASH "9q97v8";
    NAME "METCALF";
    LOAD 0;
    BA "CA";
    COUNTY 6085;
}
object pp_geodata
{
    name "pp_geodata_3302";
    parent "pp_bus_3302";
    GEOHASH "9q9hgh";
    NAME "JEFFERSN";
    LOAD 0.31638;
    BA "CA";
    COUNTY 6081;
}
object pp_geodata
{
    name "pp_geodata_3303";
    parent "pp_bus_3303";
    GEOHASH "9q97v8";
    NAME "METCALF";
    LOAD 0.56287;
    BA "CA";
    COUNTY 6085;
}
object pp_geodata
{
    name "pp_geodata_3304";
    parent "pp_bus_3304";
    GEOHASH "9q9hq4";
    NAME "MONTAVIS";
    LOAD 0.48578;
    BA "CA";
    COUNTY 6085;
}
object pp_geodata
{
    name "pp_geodata_3305";
    parent "pp_bus_3305";
    GEOHASH "9q9jk9";
    NAME "RAVENSWD";
    LOAD 0.38969;
    BA "CA";
    COUNTY 6081;
}
object pp_geodata
{
    name "pp_geodata_3333";
    parent "pp_bus_3333";
    GEOHASH "9q97v8";
    NAME "METCALF";
    GEN 1.324;
    LOAD 0;
    BA "CA";
    COUNTY 6085;
}
object pp_geodata
{
    name "pp_geodata_3401";
    parent "pp_bus_3401";
    GEOHASH "9qd9xh";
    NAME "GREGG";
    LOAD 0.52326;
    BA "CA";
    COUNTY 6039;
}
object pp_geodata
{
    name "pp_geodata_3402";
    parent "pp_bus_3402";
    GEOHASH "9qe6tq";
    NAME "HELMS PP";
    LOAD 0;
    BA "CA";
    COUNTY 6019;
}
object pp_geodata
{
    name "pp_geodata_3403";
    parent "pp_bus_3403";
    GEOHASH "9qdbm8";
    NAME "MC CALL";
    LOAD 0.46437;
    BA "CA";
    COUNTY 6019;
}
object pp_geodata
{
    name "pp_geodata_3404";
    parent "pp_bus_3404";
    GEOHASH "9qd2ds";
    NAME "PANOCHE";
    LOAD 0.40037;
    BA "CA";
    COUNTY 6019;
}
object pp_geodata
{
    name "pp_geodata_3405";
    parent "pp_bus_3405";
    GEOHASH "9qct8r";
    NAME "WILSON";
    LOAD 0.42303;
    BA "CA";
    COUNTY 6101;
}
object pp_geodata
{
    name "pp_geodata_3432";
    parent "pp_bus_3432";
    GEOHASH "9qe6tq";
    NAME "HELMS PP";
    GEN 3.746;
    LOAD 0;
    BA "CA";
    COUNTY 6019;
}
object pp_geodata
{
    name "pp_geodata_3433";
    parent "pp_bus_3433";
    GEOHASH "9qdbm8";
    NAME "MC CALL";
    GEN 2.347;
    LOAD 0;
    BA "CA";
    COUNTY 6019;
}
object pp_geodata
{
    name "pp_geodata_3501";
    parent "pp_bus_3501";
    GEOHASH "9qben2";
    NAME "FULTON";
    LOAD 0.56251;
    BA "CA";
    COUNTY 6097;
}
object pp_geodata
{
    name "pp_geodata_3531";
    parent "pp_bus_3531";
    GEOHASH "9qben2";
    NAME "FULTON";
    GEN 1.981;
    LOAD 0;
    BA "CA";
    COUNTY 6097;
}
object pp_geodata
{
    name "pp_geodata_3601";
    parent "pp_bus_3601";
    GEOHASH "9pr8ne";
    NAME "HUMBOLDT";
    LOAD 0.09297;
    BA "CA";
    COUNTY 6023;
}
object pp_geodata
{
    name "pp_geodata_3631";
    parent "pp_bus_3631";
    GEOHASH "9pr8ne";
    NAME "HUMBOLDT";
    GEN 0.306;
    LOAD 0;
    BA "CA";
    COUNTY 6023;
}
object pp_geodata
{
    name "pp_geodata_3701";
    parent "pp_bus_3701";
    GEOHASH "9r4bc7";
    NAME "SUMMIT";
    LOAD 0.31705;
    BA "SW";
    COUNTY 32031;
}
object pp_geodata
{
    name "pp_geodata_3731";
    parent "pp_bus_3731";
    GEOHASH "9r4bc7";
    NAME "SUMMIT";
    GEN 0.243;
    LOAD 0;
    BA "SW";
    COUNTY 32031;
}
object pp_geodata
{
    name "pp_geodata_3801";
    parent "pp_bus_3801";
    GEOHASH "9q603v";
    NAME "DIABLO";
    LOAD 0.16406;
    BA "CA";
    COUNTY 6079;
}
object pp_geodata
{
    name "pp_geodata_3802";
    parent "pp_bus_3802";
    GEOHASH "9q6tde";
    NAME "GATES";
    LOAD 0;
    BA "CA";
    COUNTY 6019;
}
object pp_geodata
{
    name "pp_geodata_3803";
    parent "pp_bus_3803";
    GEOHASH "9q713t";
    NAME "MIDWAY";
    LOAD 0;
    BA "CA";
    COUNTY 6029;
}
object pp_geodata
{
    name "pp_geodata_3804";
    parent "pp_bus_3804";
    GEOHASH "9q6tde";
    NAME "GATES";
    LOAD 0.20182;
    BA "CA";
    COUNTY 6019;
}
object pp_geodata
{
    name "pp_geodata_3805";
    parent "pp_bus_3805";
    GEOHASH "9q713t";
    NAME "MIDWAY";
    LOAD 0.43425;
    BA "CA";
    COUNTY 6029;
}
object pp_geodata
{
    name "pp_geodata_3806";
    parent "pp_bus_3806";
    GEOHASH "9q613c";
    NAME "MORROBAY";
    LOAD 0.25577;
    BA "CA";
    COUNTY 6079;
}
object pp_geodata
{
    name "pp_geodata_3831";
    parent "pp_bus_3831";
    GEOHASH "9q603v";
    NAME "DIABLO1";
    GEN 2.323;
    LOAD 0;
    BA "CA";
    COUNTY 6079;
}
object pp_geodata
{
    name "pp_geodata_3835";
    parent "pp_bus_3835";
    GEOHASH "9q713t";
    NAME "MIDWAY";
    GEN 3.358;
    LOAD 0;
    BA "CA";
    COUNTY 6029;
}
object pp_geodata
{
    name "pp_geodata_3836";
    parent "pp_bus_3836";
    GEOHASH "9q613c";
    NAME "MORROBAY";
    GEN 1.497;
    LOAD 0;
    BA "CA";
    COUNTY 6079;
}
object pp_geodata
{
    name "pp_geodata_3891";
    parent "pp_bus_3891";
    GEOHASH "9q6tde";
    NAME "GATES1";
    LOAD 0;
    BA "CA";
    COUNTY 6019;
}
object pp_geodata
{
    name "pp_geodata_3892";
    parent "pp_bus_3892";
    GEOHASH "9q713t";
    NAME "MIDWAY1";
    LOAD 0;
    BA "CA";
    COUNTY 6029;
}
object pp_geodata
{
    name "pp_geodata_3893";
    parent "pp_bus_3893";
    GEOHASH "9q713t";
    NAME "MIDWAY2";
    LOAD 0;
    BA "CA";
    COUNTY 6029;
}
object pp_geodata
{
    name "pp_geodata_3894";
    parent "pp_bus_3894";
    GEOHASH "9q713t";
    NAME "MIDWAY3";
    LOAD 0;
    BA "CA";
    COUNTY 6029;
}
object pp_geodata
{
    name "pp_geodata_3895";
    parent "pp_bus_3895";
    GEOHASH "9q713t";
    NAME "MIDWAY4";
    LOAD 0;
    BA "CA";
    COUNTY 6029;
}
object pp_geodata
{
    name "pp_geodata_3896";
    parent "pp_bus_3896";
    GEOHASH "9q713t";
    NAME "MIDWAY5";
    LOAD 0;
    BA "CA";
    COUNTY 6029;
}
object pp_geodata
{
    name "pp_geodata_3897";
    parent "pp_bus_3897";
    GEOHASH "9q713t";
    NAME "MIDWAY6";
    LOAD 0;
    BA "CA";
    COUNTY 6029;
}
object pp_geodata
{
    name "pp_geodata_3901";
    parent "pp_bus_3901";
    GEOHASH "9q9fy1";
    NAME "LOSBANOS";
    LOAD 0;
    BA "CA";
    COUNTY 6047;
}
object pp_geodata
{
    name "pp_geodata_3902";
    parent "pp_bus_3902";
    GEOHASH "9q92vz";
    NAME "MOSSLAND";
    LOAD 0.13769;
    BA "CA";
    COUNTY 6053;
}
object pp_geodata
{
    name "pp_geodata_3903";
    parent "pp_bus_3903";
    GEOHASH "9q9w99";
    NAME "TESLA";
    LOAD 0.19074;
    BA "CA";
    COUNTY 6001;
}
object pp_geodata
{
    name "pp_geodata_3904";
    parent "pp_bus_3904";
    GEOHASH "9qc63x";
    NAME "VACA-DIX";
    LOAD 0;
    BA "CA";
    COUNTY 6095;
}
object pp_geodata
{
    name "pp_geodata_3905";
    parent "pp_bus_3905";
    GEOHASH "9r13pb";
    NAME "TABLE MT";
    LOAD 0;
    BA "CA";
    COUNTY 6007;
}
object pp_geodata
{
    name "pp_geodata_3906";
    parent "pp_bus_3906";
    GEOHASH "9r321k";
    NAME "ROUND MT";
    LOAD 0;
    BA "CA";
    COUNTY 6089;
}
object pp_geodata
{
    name "pp_geodata_3907";
    parent "pp_bus_3907";
    GEOHASH "9qcbq0";
    NAME "BELLOTA";
    LOAD 0.43038;
    BA "CA";
    COUNTY 6077;
}
object pp_geodata
{
    name "pp_geodata_3908";
    parent "pp_bus_3908";
    GEOHASH "9qcem3";
    NAME "BRIGHTON";
    LOAD 0.18687;
    BA "CA";
    COUNTY 6067;
}
object pp_geodata
{
    name "pp_geodata_3909";
    parent "pp_bus_3909";
    GEOHASH "9qcxqg";
    NAME "COLGATE";
    LOAD 0.15939;
    BA "CA";
    COUNTY 6115;
}
object pp_geodata
{
    name "pp_geodata_3910";
    parent "pp_bus_3910";
    GEOHASH "9qcjcp";
    NAME "CORTINA";
    LOAD 0.22844;
    BA "CA";
    COUNTY 6011;
}
object pp_geodata
{
    name "pp_geodata_3911";
    parent "pp_bus_3911";
    GEOHASH "9r1jcf";
    NAME "COTWDPGE";
    LOAD 0.20437;
    BA "CA";
    COUNTY 6089;
}
object pp_geodata
{
    name "pp_geodata_3912";
    parent "pp_bus_3912";
    GEOHASH "9r10zd";
    NAME "GLENN";
    LOAD 0.15692;
    BA "CA";
    COUNTY 6021;
}
object pp_geodata
{
    name "pp_geodata_3913";
    parent "pp_bus_3913";
    GEOHASH "9qcggm";
    NAME "GOLDHILL";
    LOAD 0.301;
    BA "CA";
    COUNTY 6067;
}
object pp_geodata
{
    name "pp_geodata_3914";
    parent "pp_bus_3914";
    GEOHASH "9qbbed";
    NAME "IGNACIO";
    LOAD 0.20724;
    BA "CA";
    COUNTY 6041;
}
object pp_geodata
{
    name "pp_geodata_3915";
    parent "pp_bus_3915";
    GEOHASH "9qbcde";
    NAME "LAKEVILE";
    LOAD 0.23085;
    BA "CA";
    COUNTY 6097;
}
object pp_geodata
{
    name "pp_geodata_3916";
    parent "pp_bus_3916";
    GEOHASH "9r106e";
    NAME "LOGAN CR";
    LOAD 0.13977;
    BA "CA";
    COUNTY 6021;
}
object pp_geodata
{
    name "pp_geodata_3917";
    parent "pp_bus_3917";
    GEOHASH "9q9fy1";
    NAME "LOSBANOS";
    LOAD 0.21416;
    BA "CA";
    COUNTY 6047;
}
object pp_geodata
{
    name "pp_geodata_3918";
    parent "pp_bus_3918";
    GEOHASH "9q92vz";
    NAME "MOSSLAND";
    LOAD 0.28954;
    BA "CA";
    COUNTY 6053;
}
object pp_geodata
{
    name "pp_geodata_3919";
    parent "pp_bus_3919";
    GEOHASH "9r1867";
    NAME "PALERMO";
    LOAD 0.17167;
    BA "CA";
    COUNTY 6007;
}
object pp_geodata
{
    name "pp_geodata_3920";
    parent "pp_bus_3920";
    GEOHASH "9qcts0";
    NAME "RIO OSO";
    LOAD 0.15883;
    BA "CA";
    COUNTY 6101;
}
object pp_geodata
{
    name "pp_geodata_3921";
    parent "pp_bus_3921";
    GEOHASH "9r321k";
    NAME "ROUND MT";
    LOAD 0.12692;
    BA "CA";
    COUNTY 6089;
}
object pp_geodata
{
    name "pp_geodata_3922";
    parent "pp_bus_3922";
    GEOHASH "9r13pb";
    NAME "TABLE MT";
    LOAD 0.23181;
    BA "CA";
    COUNTY 6007;
}
object pp_geodata
{
    name "pp_geodata_3923";
    parent "pp_bus_3923";
    GEOHASH "9q9w99";
    NAME "TESLA";
    LOAD 0.35345;
    BA "CA";
    COUNTY 6001;
}
object pp_geodata
{
    name "pp_geodata_3924";
    parent "pp_bus_3924";
    GEOHASH "9qc63x";
    NAME "VACA-DIX";
    LOAD 0.30015;
    BA "CA";
    COUNTY 6095;
}
object pp_geodata
{
    name "pp_geodata_3925";
    parent "pp_bus_3925";
    GEOHASH "9r1jcf";
    NAME "COTWDPGE";
    LOAD 0;
    BA "CA";
    COUNTY 6089;
}
object pp_geodata
{
    name "pp_geodata_3926";
    parent "pp_bus_3926";
    GEOHASH "9qcts0";
    NAME "RIO OSO";
    LOAD 0.24421;
    BA "CA";
    COUNTY 6101;
}
object pp_geodata
{
    name "pp_geodata_3931";
    parent "pp_bus_3931";
    GEOHASH "9r321k";
    NAME "ROUND MT";
    GEN 3.442;
    LOAD 0;
    BA "CA";
    COUNTY 6089;
}
object pp_geodata
{
    name "pp_geodata_3932";
    parent "pp_bus_3932";
    GEOHASH "9q92vz";
    NAME "MOSSLAND";
    GEN 1.426;
    LOAD 0;
    BA "CA";
    COUNTY 6053;
}
object pp_geodata
{
    name "pp_geodata_3933";
    parent "pp_bus_3933";
    GEOHASH "9q9w99";
    NAME "TESLA";
    GEN 7.934;
    LOAD 0;
    BA "CA";
    COUNTY 6001;
}
object pp_geodata
{
    name "pp_geodata_4001";
    parent "pp_bus_4001";
    GEOHASH "9r3wzq";
    NAME "MALIN";
    LOAD 0;
    BA "NW";
    COUNTY 41035;
}
object pp_geodata
{
    name "pp_geodata_4002";
    parent "pp_bus_4002";
    GEOHASH "9r9uxw";
    NAME "SUMMER L";
    LOAD 0.1545;
    BA "NW";
    COUNTY 41037;
}
object pp_geodata
{
    name "pp_geodata_4003";
    parent "pp_bus_4003";
    GEOHASH "9rg8bx";
    NAME "BURNS";
    LOAD 0;
    BA "NW";
    COUNTY 41025;
}
object pp_geodata
{
    name "pp_geodata_4004";
    parent "pp_bus_4004";
    GEOHASH "9rcvn1";
    NAME "GRIZZLY";
    LOAD 0.24818;
    BA "NW";
    COUNTY 41031;
}
object pp_geodata
{
    name "pp_geodata_4005";
    parent "pp_bus_4005";
    GEOHASH "c245ue";
    NAME "JOHN DAY";
    LOAD 0.44455;
    BA "NW";
    COUNTY 41055;
}
object pp_geodata
{
    name "pp_geodata_4006";
    parent "pp_bus_4006";
    GEOHASH "c21g7y";
    NAME "BIG EDDY";
    LOAD 0;
    BA "NW";
    COUNTY 41065;
}
object pp_geodata
{
    name "pp_geodata_4007";
    parent "pp_bus_4007";
    GEOHASH "c21g7u";
    NAME "CELILOCA";
    LOAD 0;
    BA "NW";
    COUNTY 41065;
}
object pp_geodata
{
    name "pp_geodata_4008";
    parent "pp_bus_4008";
    GEOHASH "9r3wzq";
    NAME "MALIN";
    LOAD 0.26511;
    BA "NW";
    COUNTY 41035;
}
object pp_geodata
{
    name "pp_geodata_4009";
    parent "pp_bus_4009";
    GEOHASH "c21g7y";
    NAME "BIG EDDY";
    LOAD 2.04513;
    BA "NW";
    COUNTY 41065;
}
object pp_geodata
{
    name "pp_geodata_4010";
    parent "pp_bus_4010";
    GEOHASH "c21g7u";
    NAME "CELILO";
    LOAD 0;
    BA "NW";
    COUNTY 41065;
}
object pp_geodata
{
    name "pp_geodata_4031";
    parent "pp_bus_4031";
    GEOHASH "9r3wzq";
    NAME "MALIN";
    GEN 4.724;
    LOAD 0;
    BA "NW";
    COUNTY 41035;
}
object pp_geodata
{
    name "pp_geodata_4035";
    parent "pp_bus_4035";
    GEOHASH "c245ue";
    NAME "JOHN DAY";
    GEN 8.448;
    LOAD 0;
    BA "NW";
    COUNTY 41055;
}
object pp_geodata
{
    name "pp_geodata_4039";
    parent "pp_bus_4039";
    GEOHASH "c21g7y";
    NAME "DALLES21";
    GEN 4.279;
    LOAD 0;
    BA "NW";
    COUNTY 41065;
}
object pp_geodata
{
    name "pp_geodata_4090";
    parent "pp_bus_4090";
    GEOHASH "9r3wzq";
    NAME "MALIN1";
    LOAD 0;
    BA "NW";
    COUNTY 41035;
}
object pp_geodata
{
    name "pp_geodata_4091";
    parent "pp_bus_4091";
    GEOHASH "9rcvn1";
    NAME "GRIZZLY1";
    LOAD 0;
    BA "NW";
    COUNTY 41031;
}
object pp_geodata
{
    name "pp_geodata_4092";
    parent "pp_bus_4092";
    GEOHASH "9rcvn1";
    NAME "GRIZZLY2";
    LOAD 0;
    BA "NW";
    COUNTY 41031;
}
object pp_geodata
{
    name "pp_geodata_4093";
    parent "pp_bus_4093";
    GEOHASH "9rcvn1";
    NAME "GRIZZLY3";
    LOAD 0;
    BA "NW";
    COUNTY 41031;
}
object pp_geodata
{
    name "pp_geodata_4094";
    parent "pp_bus_4094";
    GEOHASH "9rcvn1";
    NAME "GRIZZLY4";
    LOAD 0;
    BA "NW";
    COUNTY 41031;
}
object pp_geodata
{
    name "pp_geodata_4095";
    parent "pp_bus_4095";
    GEOHASH "9rcvn1";
    NAME "GRIZZLY5";
    LOAD 0;
    BA "NW";
    COUNTY 41031;
}
object pp_geodata
{
    name "pp_geodata_4096";
    parent "pp_bus_4096";
    GEOHASH "9rcvn1";
    NAME "GRIZZLY6";
    LOAD 0;
    BA "NW";
    COUNTY 41031;
}
object pp_geodata
{
    name "pp_geodata_4097";
    parent "pp_bus_4097";
    GEOHASH "9rcvn1";
    NAME "GRIZZLY7";
    LOAD 0;
    BA "NW";
    COUNTY 41031;
}
object pp_geodata
{
    name "pp_geodata_4101";
    parent "pp_bus_4101";
    GEOHASH "c2e2u0";
    NAME "COULEE";
    LOAD 0.88212;
    BA "NW";
    COUNTY 53025;
}
object pp_geodata
{
    name "pp_geodata_4102";
    parent "pp_bus_4102";
    GEOHASH "c26crp";
    NAME "HANFORD";
    LOAD 0.43855;
    BA "NW";
    COUNTY 53005;
}
object pp_geodata
{
    name "pp_geodata_4103";
    parent "pp_bus_4103";
    GEOHASH "c2kx95";
    NAME "BELL";
    LOAD 0.0108;
    BA "NW";
    COUNTY 53063;
}
object pp_geodata
{
    name "pp_geodata_4104";
    parent "pp_bus_4104";
    GEOHASH "c2kx95";
    NAME "BELL";
    LOAD 2.42499;
    BA "NW";
    COUNTY 53063;
}
object pp_geodata
{
    name "pp_geodata_4131";
    parent "pp_bus_4131";
    GEOHASH "c2e2u0";
    NAME "COULEE";
    GEN 14.114;
    LOAD 0;
    BA "NW";
    COUNTY 53025;
}
object pp_geodata
{
    name "pp_geodata_4132";
    parent "pp_bus_4132";
    GEOHASH "c26crp";
    NAME "HANFORD";
    GEN 9.209;
    LOAD 0;
    BA "NW";
    COUNTY 53005;
}
object pp_geodata
{
    name "pp_geodata_4201";
    parent "pp_bus_4201";
    GEOHASH "c2967d";
    NAME "NORTH";
    LOAD 5.14523;
    BA "NW";
    COUNTY 53061;
}
object pp_geodata
{
    name "pp_geodata_4202";
    parent "pp_bus_4202";
    GEOHASH "c237sz";
    NAME "WCASCADE";
    LOAD 4.30023;
    BA "NW";
    COUNTY 53053;
}
object pp_geodata
{
    name "pp_geodata_4203";
    parent "pp_bus_4203";
    GEOHASH "9rb6wg";
    NAME "WILLAMET";
    LOAD 4.30843;
    BA "NW";
    COUNTY 41039;
}
object pp_geodata
{
    name "pp_geodata_4204";
    parent "pp_bus_4204";
    GEOHASH "9r88yx";
    NAME "MERIDIAN";
    LOAD 0.94963;
    BA "NW";
    COUNTY 41029;
}
object pp_geodata
{
    name "pp_geodata_4231";
    parent "pp_bus_4231";
    GEOHASH "c2967d";
    NAME "NORTH G3";
    GEN 5.947;
    LOAD 0;
    BA "NW";
    COUNTY 53061;
}
object pp_geodata
{
    name "pp_geodata_4232";
    parent "pp_bus_4232";
    GEOHASH "c237sz";
    NAME "WCASCADE";
    GEN 2.125;
    LOAD 0;
    BA "NW";
    COUNTY 53053;
}
object pp_geodata
{
    name "pp_geodata_5001";
    parent "pp_bus_5001";
    GEOHASH "c2c10y";
    NAME "CANADA";
    LOAD 7.21338;
    BA "BC";
}
object pp_geodata
{
    name "pp_geodata_5002";
    parent "pp_bus_5002";
    GEOHASH "c2c10y";
    NAME "CANALB";
    LOAD 8.53458;
    BA "BC";
}
object pp_geodata
{
    name "pp_geodata_5003";
    parent "pp_bus_5003";
    GEOHASH "c2u6xt";
    NAME "CA230TO";
    LOAD 0.58926;
    BA "AB";
}
object pp_geodata
{
    name "pp_geodata_5004";
    parent "pp_bus_5004";
    GEOHASH "c2u6xt";
    NAME "CA230";
    LOAD 0;
    BA "AB";
}
object pp_geodata
{
    name "pp_geodata_5031";
    parent "pp_bus_5031";
    GEOHASH "c2c10y";
    NAME "CANAD G1";
    GEN 13.397;
    LOAD 0;
    BA "BC";
}
object pp_geodata
{
    name "pp_geodata_5032";
    parent "pp_bus_5032";
    GEOHASH "c2c10y";
    NAME "CMAIN GM";
    GEN 27.7342;
    LOAD 0;
    BA "BC";
}
object pp_geodata
{
    name "pp_geodata_6101";
    parent "pp_bus_6101";
    GEOHASH "9rwgcr";
    NAME "MIDPOINT";
    LOAD 0;
    BA "BA";
    COUNTY 16063;
}
object pp_geodata
{
    name "pp_geodata_6102";
    parent "pp_bus_6102";
    GEOHASH "9rwgcr";
    NAME "MIDPOINT";
    LOAD 1.02247;
    BA "BA";
    COUNTY 16063;
}
object pp_geodata
{
    name "pp_geodata_6103";
    parent "pp_bus_6103";
    GEOHASH "9rx7st";
    NAME "BORAH";
    LOAD 0.38645;
    BA "BA";
    COUNTY 16013;
}
object pp_geodata
{
    name "pp_geodata_6104";
    parent "pp_bus_6104";
    GEOHASH "9rx7st";
    NAME "BORAH";
    LOAD 1.68365;
    BA "BA";
    COUNTY 16013;
}
object pp_geodata
{
    name "pp_geodata_6132";
    parent "pp_bus_6132";
    GEOHASH "9rwgcr";
    NAME "MIDPOINT";
    GEN 5.303;
    LOAD 0;
    BA "BA";
    COUNTY 16063;
}
object pp_geodata
{
    name "pp_geodata_6201";
    parent "pp_bus_6201";
    GEOHASH "c8h5zm";
    NAME "COLSTRP";
    LOAD 0.19417;
    BA "NW";
    COUNTY 30087;
}
object pp_geodata
{
    name "pp_geodata_6202";
    parent "pp_bus_6202";
    GEOHASH "c2r8x7";
    NAME "GARRISON";
    LOAD 0.08132;
    BA "NW";
    COUNTY 30077;
}
object pp_geodata
{
    name "pp_geodata_6203";
    parent "pp_bus_6203";
    GEOHASH "c8h5zm";
    NAME "COLSTRP";
    LOAD 0.60924;
    BA "NW";
    COUNTY 30087;
}
object pp_geodata
{
    name "pp_geodata_6204";
    parent "pp_bus_6204";
    GEOHASH "c2r8x7";
    NAME "GARRISON";
    LOAD 0.66755;
    BA "NW";
    COUNTY 30077;
}
object pp_geodata
{
    name "pp_geodata_6205";
    parent "pp_bus_6205";
    GEOHASH "c82vu4";
    NAME "MONTANA";
    LOAD 0.46598;
    BA "NW";
    COUNTY 30013;
}
object pp_geodata
{
    name "pp_geodata_6231";
    parent "pp_bus_6231";
    GEOHASH "c8h5zm";
    NAME "COLSTRP";
    GEN 2.738;
    LOAD 0;
    BA "NW";
    COUNTY 30087;
}
object pp_geodata
{
    name "pp_geodata_6235";
    parent "pp_bus_6235";
    GEOHASH "c82vu4";
    NAME "MONTA G1";
    GEN 3.617;
    LOAD 0;
    BA "NW";
    COUNTY 30013;
}
object pp_geodata
{
    name "pp_geodata_6301";
    parent "pp_bus_6301";
    GEOHASH "9x6z6m";
    NAME "BRIDGER";
    LOAD 0.50865;
    BA "RM";
    COUNTY 56037;
}
object pp_geodata
{
    name "pp_geodata_6302";
    parent "pp_bus_6302";
    GEOHASH "9xkgmv";
    NAME "LARAMIE";
    LOAD 0.58842;
    BA "RM";
    COUNTY 56001;
}
object pp_geodata
{
    name "pp_geodata_6303";
    parent "pp_bus_6303";
    GEOHASH "9x6z6m";
    NAME "BRIDGER2";
    LOAD 0.72486;
    BA "RM";
    COUNTY 56037;
}
object pp_geodata
{
    name "pp_geodata_6304";
    parent "pp_bus_6304";
    GEOHASH "9xkgmv";
    NAME "LARAMIE";
    LOAD 0;
    BA "RM";
    COUNTY 56001;
}
object pp_geodata
{
    name "pp_geodata_6305";
    parent "pp_bus_6305";
    GEOHASH "9x3mfn";
    NAME "NAUGHTON";
    LOAD 0.05682;
    BA "BA";
    COUNTY 56023;
}
object pp_geodata
{
    name "pp_geodata_6333";
    parent "pp_bus_6333";
    GEOHASH "9x6z6m";
    NAME "BRIDGER";
    GEN 6.083;
    LOAD 0;
    BA "RM";
    COUNTY 56037;
}
object pp_geodata
{
    name "pp_geodata_6335";
    parent "pp_bus_6335";
    GEOHASH "9x3mfn";
    NAME "NAUGHT";
    GEN 3.381;
    LOAD 0;
    BA "BA";
    COUNTY 56023;
}
object pp_geodata
{
    name "pp_geodata_6401";
    parent "pp_bus_6401";
    GEOHASH "9r50xy";
    NAME "TRACYSPP";
    LOAD 1.62839;
    BA "SW";
    COUNTY 32019;
}
object pp_geodata
{
    name "pp_geodata_6402";
    parent "pp_bus_6402";
    GEOHASH "9r4bc7";
    NAME "SUMITSPP";
    LOAD 0.27085;
    BA "SW";
    COUNTY 32031;
}
object pp_geodata
{
    name "pp_geodata_6403";
    parent "pp_bus_6403";
    GEOHASH "9rkf69";
    NAME "VALMY";
    LOAD 0.00198;
    BA "SW";
    COUNTY 32007;
}
object pp_geodata
{
    name "pp_geodata_6404";
    parent "pp_bus_6404";
    GEOHASH "9rn2tf";
    NAME "GONDER";
    LOAD 0.0275;
    BA "SW";
    COUNTY 32033;
}
object pp_geodata
{
    name "pp_geodata_6433";
    parent "pp_bus_6433";
    GEOHASH "9rkf69";
    NAME "VALMY";
    GEN 2.663;
    LOAD 0;
    BA "SW";
    COUNTY 32007;
}
object pp_geodata
{
    name "pp_geodata_6501";
    parent "pp_bus_6501";
    GEOHASH "9x27ep";
    NAME "BENLOMND";
    LOAD 0.19303;
    BA "BA";
    COUNTY 49003;
}
object pp_geodata
{
    name "pp_geodata_6502";
    parent "pp_bus_6502";
    GEOHASH "9x0mgn";
    NAME "CAMP WIL";
    LOAD 1.53933;
    BA "BA";
    COUNTY 49049;
}
object pp_geodata
{
    name "pp_geodata_6503";
    parent "pp_bus_6503";
    GEOHASH "9x47er";
    NAME "EMERY";
    LOAD 0.41423;
    BA "BA";
    COUNTY 49047;
}
object pp_geodata
{
    name "pp_geodata_6504";
    parent "pp_bus_6504";
    GEOHASH "9x06gc";
    NAME "MONA";
    LOAD 0.29372;
    BA "BA";
    COUNTY 49049;
}
object pp_geodata
{
    name "pp_geodata_6505";
    parent "pp_bus_6505";
    GEOHASH "9wdr2q";
    NAME "PINTO";
    LOAD 0.00656;
    BA "BA";
    COUNTY 49037;
}
object pp_geodata
{
    name "pp_geodata_6506";
    parent "pp_bus_6506";
    GEOHASH "9wdr2q";
    NAME "PINTO PS";
    LOAD 0;
    BA "BA";
    COUNTY 49037;
}
object pp_geodata
{
    name "pp_geodata_6507";
    parent "pp_bus_6507";
    GEOHASH "9wbmjr";
    NAME "SIGURD";
    LOAD 0.52783;
    BA "BA";
    COUNTY 49041;
}
object pp_geodata
{
    name "pp_geodata_6508";
    parent "pp_bus_6508";
    GEOHASH "9x0gc5";
    NAME "SPAN FRK";
    LOAD 0.12899;
    BA "BA";
    COUNTY 49049;
}
object pp_geodata
{
    name "pp_geodata_6509";
    parent "pp_bus_6509";
    GEOHASH "9x0ryy";
    NAME "TERMINAL";
    LOAD 0.00849;
    BA "BA";
    COUNTY 49035;
}
object pp_geodata
{
    name "pp_geodata_6510";
    parent "pp_bus_6510";
    GEOHASH "9x27ep";
    NAME "BENLOMND";
    LOAD 1.97192;
    BA "BA";
    COUNTY 49003;
}
object pp_geodata
{
    name "pp_geodata_6533";
    parent "pp_bus_6533";
    GEOHASH "9x47er";
    NAME "EMERY";
    GEN 8.588;
    LOAD 0;
    BA "BA";
    COUNTY 49047;
}
object pp_geodata
{
    name "pp_geodata_7001";
    parent "pp_bus_7001";
    GEOHASH "9wve62";
    NAME "COLOEAST";
    LOAD 6.86364;
    BA "RM";
    COUNTY 8041;
}
object pp_geodata
{
    name "pp_geodata_7002";
    parent "pp_bus_7002";
    GEOHASH "9x5w98";
    NAME "CRAIG";
    LOAD 2.51708;
    BA "RM";
    COUNTY 8081;
}
object pp_geodata
{
    name "pp_geodata_7031";
    parent "pp_bus_7031";
    GEOHASH "9wve62";
    NAME "COLOEAST";
    GEN 13.0881;
    LOAD 0;
    BA "RM";
    COUNTY 8041;
}
object pp_geodata
{
    name "pp_geodata_7032";
    parent "pp_bus_7032";
    GEOHASH "9x5w98";
    NAME "CRAIG";
    GEN 4.714;
    LOAD 0;
    BA "RM";
    COUNTY 8081;
}
object pp_geodata
{
    name "pp_geodata_8001";
    parent "pp_bus_8001";
    GEOHASH "9r0vxp";
    NAME "OLINDA";
    LOAD 0;
    BA "CA";
    COUNTY 6089;
}
object pp_geodata
{
    name "pp_geodata_8002";
    parent "pp_bus_8002";
    GEOHASH "9q9wtp";
    NAME "TRACY";
    LOAD 0;
    BA "CA";
    COUNTY 6077;
}
object pp_geodata
{
    name "pp_geodata_8003";
    parent "pp_bus_8003";
    GEOHASH "9r1jcf";
    NAME "COTWDWAP";
    LOAD 0.54642;
    BA "CA";
    COUNTY 6089;
}
object pp_geodata
{
    name "pp_geodata_8004";
    parent "pp_bus_8004";
    GEOHASH "9qcf5u";
    NAME "RNCHSECO";
    LOAD 3.4091;
    BA "CA";
    COUNTY 6067;
}
object pp_geodata
{
    name "pp_geodata_8005";
    parent "pp_bus_8005";
    GEOHASH "9q9wtp";
    NAME "TRACYPMP";
    LOAD 1.21322;
    BA "CA";
    COUNTY 6077;
}
object pp_geodata
{
    name "pp_geodata_8033";
    parent "pp_bus_8033";
    GEOHASH "9r1jcf";
    NAME "COTWDWAP";
    GEN 1.394;
    LOAD 0;
    BA "CA";
    COUNTY 6089;
}
object pp_geodata
{
    name "pp_geodata_8034";
    parent "pp_bus_8034";
    GEOHASH "9qcf5u";
    NAME "RNCHSECO";
    GEN 4.298;
    LOAD 0;
    BA "CA";
    COUNTY 6067;
}
